半導體廠務製程冷卻水壓力早期預警系統之研究

摘要

在現代先進半導體晶圓製造中，程序冷卻水（Process Cooling Water, PCW）系統肩負著帶走高階製程機台（極紫外光 EUV 微影設備、高深寬比電漿蝕刻機台等）巨大熱能之核心重任。若水壓或流量發生微幅擾動，將直接引發微影聚焦偏移甚至導致整批晶圓報廢。現行工業 SCADA 系統普遍依賴固定工程門檻（HI/LO、HIHI/LOLO）進行被動式告警，無法在數值越界前偵測出設備漸進劣化、過濾單元阻塞或微小洩漏等「緩慢行為偏移（Slow Drift）」；且傳統系統缺乏對未來趨勢的剩餘時間估計（Time-to-Limit, TTL），更面臨巨量時間序列數據在 Web 瀏覽器端渲染引發畫面凍結之技術瓶頸。

針對上述問題，本研究設計並落地實作了一套新一代生產級 Web SCADA 智慧監控與早期預警平台。研究聚焦於兩大核心推論任務：(1) 偏移偵測（Drift Detection）：提出結合 60 分鐘歷史基準（BaseAvg60）與 10 分鐘近期觀測之異常密度模型（N10 Anomaly Density Model），並輔以跨度標準化漂移閘門，在嚴格遵守「Past-Only（僅使用歷史與當下數據，零未來洩漏）」的時序因果約束下，精確捕獲行為模式轉移；(2) 趨勢預測（Forecast）：建構基於 OLS 最小平方法之局部線性外推引擎，輸出 T-30、T-20、T-10 多步超前預警，動態建構 95% 預測信賴漏斗錐（Confidence Cone）並估算越限剩餘時間（TTL）。

在系統工程與演進層面，本研究突破了六大關鍵里程碑：建立標準化資料模型（Canonical Data Model）、由前端輪詢躍遷至 WebSocket 即時串流推送與 Modbus TCP 驅動架構、研發 Spike-Preserving MinMax Bucket 降採樣演算法達成 10 萬點歷史波形 60 FPS 零延遲渲染、實踐嚴格單向資料流狀態管理、建立涵蓋資料品質到 ISA-18.2 遲滯防彈跳的 7 層工業硬化防護網（L1~L7），並透過自動化批次驗證管線歷經 100 場次多故障模式測試。實證結果顯示，本模型與 Excel 參考標準具備 100% 計算一致性，在漂移故障情境下展現平均超過 24.5 分鐘之預警提前量，正常穩態之假陽性率為 0%，有效兼顧學術嚴謹性、系統極致效能與半導體工廠實體落地之可靠度。


# 第一章　緒論


## 1.1　研究背景與動機

半導體製造具有製程設備精密、連續運轉需求高等特性，須仰賴廠務公用系統（Facility Utility Systems）維持穩定的運轉條件。製程冷卻水（Process Cooling Water, PCW）系統提供製程設備所需的冷卻介質，藉由循環水路帶走設備熱負載。其供回水壓力受泵浦運轉、管路阻力、控制閥開度、用水負載及量測條件等因素共同影響。當壓力偏離既定操作範圍時，廠務人員須綜合趨勢、告警及現場資訊進行研判。壓力可反映部分水力狀態，但單憑壓力不足以直接推定冷卻能力或故障原因，仍須視流量、溫度及系統配置而定。

目前工業監控系統主要透過監控與資料擷取系統（Supervisory Control and Data Acquisition, SCADA）取得現場感測資料，可依據預先設定的高高限（HIHI）、高限（HI）、低限（LO）及低低限（LOLO）工程限值執行警報判定產生告警。這類門檻在系統設備保護與操作告警上有其必要性，對於超出允許操作範圍的狀況具有明確的判定依據，但對於尚未達到警報限值、卻已呈現持續偏移或變化趨勢的情況，仍有進一步分析的空間。

因此，本研究探討如何利用截至判斷時點已取得的歷史壓力資料，辨識尚未越限的行為偏移，並估計壓力在目前變化條件下觸及高限或低限的剩餘時間。研究定位為既有工程門檻警報的輔助分析，不取代 可程式邏輯控制器（Programmable Logic Controller, PLC） 控制、SCADA 即時警報或設備聯鎖。藉由明確的事件定義、時間順序驗證與可追溯的推論紀錄，評估早期預警的實用性及適用限制。


## 1.1.1　半導體廠務 PCW 系統與監控情境

本研究以雙層無塵室半導體廠的 PCW 配置作為案例情境。依案例設定，包含 8 套 PCW 系統（PCW01–PCW08），各系統設有供水主幹（Supply Main）、回水主幹（Return Main）及 10 組供回水分支（Submain）。依此配置共計 80 組供回水分支配對、160 個壓力傳送器（Pressure Transmitter, PT）量測點；上述數量屬案例配置，須以實際圖面或資料清冊核對，不宜推論為所有半導體廠的通用設計。供回水壓差可作為分支水力狀態的輔助資訊，但不能僅憑壓差判定流量或設備冷卻效能。


**圖 1-1：半導體晶圓廠 PCW 監控與雙重早期預警整體四層工業架構圖**


**圖 1-2：半導體廠務級超寬幅（3440×1440）PCW 全廠監控中心實際運行畫面**

在既有工業監控流程中，PT 將壓力轉換為電訊號，由 PLC 讀取並依控制程式處理後存入暫存器；SCADA 透過通訊驅動程式取得資料，建立監控標籤（Tag），用於即時顯示及工程限值判定，並依歷史紀錄設定寫入歷史資料庫（ Historian）。本案例以每秒一筆的資料節奏作為研究條件，實際採樣、輪詢與寫入週期仍須由系統設定及時間戳記確認，不能視為所有資料均必然在同一秒同步完成。

SCADA 依據工程設定提供高高限（HIHI）、高限（HI）、低限（LO）及低低限（LOLO）等四階警報功能。此類警報設定依設備量程、現場操作條件及廠內工程要求建立，具有明確的判定規則，也是既有運轉監控與設備保護體系的重要組成。

然而，壓力異常不一定以瞬間越限的形式出現。當量測值尚處於工程限值範圍內，但已持續偏移、短期變化幅度增加，或相較於歷史正常運轉基準呈現差異時，單一時間點的量測值可能不足以呈現完整變化過程。因此，本研究保留既有 SCADA 警報機制，另以歷史基準、短期趨勢與事件定義建立輔助預警。


## 1.1.2　固定門檻監控與早期預警之差異

固定門檻監控與早期預警的主要差異，在於兩者所回答的問題不同。固定門檻監控著重於當前量測值是否符合預先設定的警報條件；早期預警則進一步分析一段期間內的資料，判斷壓力是否相較於參考基準出現持續偏移或值得注意的變化趨勢。


**表 1-1　傳統固定門檻監控與統計式早期預警之核心維度對比**

固定門檻具有判定規則明確、工程意義清楚及便於維護等優點，不應因導入統計分析而予以取代。然而，單一時間點的量測值無法完整描述壓力在過去一段時間內的變化。即使數值尚未達到 高高限（HIHI）或高限（HI）等警報限值，若其已持續偏離歷史參考狀態，仍可能具有值得進一步檢查的訊號。因此，本研究關注的不是固定門檻是否有效，而是如何補充其對時間序列變化過程的觀察能力。

本研究以歷史正常運轉資料建立參考基準，使用僅包含當前及過去資料的短期視窗計算偏移程度、持續性與局部斜率，判斷行為是否偏離參考狀態；另針對高限（HI）及低限（LO）建立越限剩餘時間估計。兩項功能分別輸出行為偏移狀態與預測時間，不將趨勢外推等同於確定會發生的事件。視窗長度、判定門檻、外推條件及不確定性處理，將於研究方法章定義並驗證。

除分析能力外，早期預警的實務價值亦取決於告警管理品質。若預警機制對短暫波動過度敏感，可能造成誤報、重複通知或告警頻繁切換，反而增加操作人員的判讀負擔。因此，本研究除檢視模型是否能於事件發生前產生預警，也應評估預警提前量、事件偵測率、誤報情形及預警持續時間，避免僅以單一分類指標判斷模型效益。

綜合而言，固定門檻監控與統計式早期預警具有互補關係：前者維持既有工程限值及保護機制，後者則從時間序列中補充對壓力偏移與變化趨勢的觀察。透過兩者分工，可在不改變原有控制與聯鎖功能的前提下，為廠務人員提供額外的異常研判依據。


## 1.1.3　研究動機與四項問題陳述

本研究動機源於 PCW 壓力監控對異常徵兆辨識、越限時間研判、分層資訊呈現及可重現驗證的需求。既有工程限值能清楚判定當前是否越限，但不直接回答壓力行為是否已偏離正常基準，亦不提供距離未來越限可能尚有多少時間。為避免以未來資訊高估模型效能，研究將以當時可取得的資料執行推論，並將問題歸納為以下四項。

問題一：如何辨識單一 PT 的行為偏移，並估計 HI／LO 越限剩餘時間？

當壓力仍在工程限值內時，如何利用歷史正常基準、持續偏移與短期斜率等特徵辨識異常徵兆？對於具有可辨識趨勢的時段，如何估計觸及高限（HI）或低限（LO）的剩餘時間，並辨別趨勢不明、預測不可靠或不適用的情形？本問題將行為偏移偵測與越限時間預測視為兩項獨立但互補的推論任務。

問題二：如何由個別量測點延伸至供回水分支與 PCW 系統層級的狀態判讀？

在每組分支皆具有 Supply 與 Return 配對量測的情況下，如何整合個別 PT 的分析結果，進一步描述分支層級的壓力變化，並彙整至 PCW 系統層級？此問題著重於多層級分析結果的組織與解釋，而非僅將所有感測器資料合併成單一指標。各層級的狀態定義、彙整規則及警示條件，須具有清楚的工程與統計意義。

問題三：如何客觀驗證早期預警的有效性，並避免離線評估高估實際能力？

如何定義 HI／LO 越限事件，使用時間順序切分與歷史資料重播，確認每次推論僅使用該時點已可取得的資料？正常時段與已發生越限的事件可用於建構資料集及事件標註，但事件發生後至恢復正常的資料不得回流至事件前的特徵或參考基準。驗證指標除事件偵測率、誤報率與預警提前量外，亦須評估剩餘時間預測誤差、無法預測比例及不同事件條件下的穩健性。

問題四：如何將統計式預警模型整合至既有 SCADA／Historian 架構，並確保結果可追溯？

如何將分析程式獨立於 PLC／SCADA 即時控制路徑，以分鐘級排程讀取歷史資料，分別產生行為偏移與越限時間推論，寫入 SQL 結果表並提供監控畫面顯示？實際整合設計可透過 Modbus 暫存器及 SCADA 預測標籤呈現；本研究的實驗驗證則使用模擬感測器、虛擬 PLC 暫存器、資料庫及 Web HMI 建立功能等效流程，不宣稱已完成正式廠務系統上線。另須檢查資料延遲、結果逾期、排程失敗及紀錄追溯。

上述四項問題依序涵蓋單點雙功能推論、供回水分層判讀、符合時間因果的效能驗證，以及與工業監控架構相容的實驗整合。研究將以公式、程式實作、事件證據與系統流程檢視各項目標的達成程度。


## 1.2　研究目的

本研究旨在建立半導體廠務 PCW 壓力早期預警的可解釋分析與驗證架構，以歷史壓力時間序列為基礎，同時提供行為偏移偵測及 HI／LO 越限剩餘時間估計，並將結果整理為單點、分支與系統層級資訊。研究核心為模型方法、預測有效性及可追溯的實驗展示；PLC、SCADA 與 Historian 的內部開發不屬於研究範圍，亦不將未實施的現場部署列為既有成果。

具體研究目的如下：

一、建立 PT 壓力行為偏移偵測與 HI／LO 越限時間預測方法。

以正常運轉歷史資料建立參考基準，計算短期偏移、持續性及趨勢特徵，辨識尚未越限的行為變化；另在符合預測條件時估計距離 HI／LO 門檻的剩餘時間，並對不具可靠外推依據的情形輸出不適用或低可信度狀態。兩類結果分開記錄與評估。

二、建立單點、供回水分支及 PCW 系統的分層狀態分析架構。

以個別 PT 的時間序列分析為基礎，整合同一分支 Supply 與 Return 的配對資訊，再進一步彙整至 PCW 系統層級，使分析結果具有明確的層級結構與現場判讀意義。

三、建立符合線上資訊限制的歷史驗證方法。

透過時間順序切分、Past-Only 特徵計算及歷史事件重播，確保預警時點不使用未來資料；將越限時點作為事件標記，排除事件後復歸資料對事件前推論的污染。以事件偵測率、誤報、漏報、預警提前量及越限時間預測誤差等指標，分析模型效益與限制。

四、設計可整合至既有 SCADA／Historian 架構的線上推論流程。

以分鐘級獨立分析程序讀取秒級歷史資料，將行為偏移及越限剩餘時間結果分別寫入 SQL 資料表，記錄輸入視窗、時間戳記、模型版本及結果有效期限。提出與既有 SCADA／Historian 相容的預測標籤傳遞設計，並以模擬感測器、虛擬 PLC 暫存器、資料庫及可操作 Web HMI 進行等效功能展示，確保分析失效不影響原有控制及即時警報。

本研究將依實際可取得資料與實驗結果評估目標達成程度。其主要貢獻在於建立具時間因果約束、工程可解釋性與結果可追溯性的 PCW 壓力雙功能預警方法，並清楚揭露案例配置、資料來源、預測假設及部署驗證的適用邊界。


# 第二章　文獻探討


## 2.1 半導體廠務製程冷卻水系統與壓力監控之重要性

半導體製造涉及精密製程與設備運轉條件的控制，除直接參與晶圓製造的製程設備外，廠務公用系統（Facility Utility Systems）亦為支援設備穩定運作的重要基礎。其中，製程冷卻水（Process Cooling Water, PCW）系統透過循環水路，將製程設備運轉時產生的熱負載帶離設備端，以協助維持設備所需的溫度與運轉條件。因此，冷卻水供應的穩定性，以及壓力、流量與溫度等參數的監測，均為設備冷卻管理的重要環節。

PCW 系統的運轉狀態涉及供水與回水管路、分支管路、泵浦、控制閥及相關量測儀表，不能僅由單一測點的數值完整描述。供水壓力、回水壓力及兩者之壓差，可作為觀察管路水力狀態的依據，並須配合流量與溫度等資訊，評估冷卻水循環及熱移除情形。壓力與壓差的變化雖能提供運轉狀態線索，但不足以單獨判定冷卻效能或設備故障原因；若欲進一步進行根因診斷，仍須結合流量、供回水溫度、閥位、泵浦運轉狀態及現場維護紀錄等資料，進行交叉判讀。

在工業監控架構中，監控與資料擷取系統（Supervisory Control and Data Acquisition, SCADA）可作為現場資料蒐集、運轉狀態呈現及警報管理的平台。然而，當警報邏輯主要依據固定上、下限設定時，其判斷重點在於量測值是否超出既定範圍，未必能充分辨識仍位於警報界限內、但已逐漸偏離歷史正常型態的變化。相關研究因而將時間序列分析、統計特徵與異常偵測方法導入既有 SCADA 或設備監控架構，以補充固定門檻判斷所提供的資訊。

基於上述特性，本研究將壓力監控區分為「工程警報界限」與「統計參考基準」兩個層次：前者用於判斷量測值是否超出既定操作範圍，後者則用於比較近期觀測資料與歷史參考資料之間的差異。兩者具有不同的判讀目的，統計上的偏離不應直接等同於設備故障，亦不宜取代既有工程警報與保護機制。因此，本研究將統計偵測結果定位為輔助性的異常提示，用以提供後續趨勢追蹤及現場查核的依據，而非直接作為故障原因的判定結果。

依本研究案例設定，研究範圍涵蓋 PCW01–PCW08 共八套系統，各系統設有供水主幹（Supply Main）、回水主幹（Return Main）及 10 組供回水分支（Submain）。依此配置共計 80 組供回水分支配對、160 個壓力傳送器（Pressure Transmitter, PT）量測點。上述數量係本研究案例之配置設定，並非半導體廠 PCW 系統的通用標準；實際系統範圍、測點數量及供回水配對關係，仍須依現場管線儀表圖、儀表清單（Tag List）與 SCADA 點位資料核對確認。

綜上所述，本研究以 PCW 系統之 PT 歷史資料為分析基礎，在保留既有 SCADA 警報機制的前提下，建立近期觀測資料與歷史參考資料的比較程序，探討其對壓力運轉型態偏離的辨識能力。研究目的在於補充固定門檻監控所提供的資訊，並評估統計式偵測作為早期異常提示工具的可行性。


## 2.2 PLC、SCADA、歷史資料庫與即時監控架構

工業監控系統通常由現場量測設備、控制器、監控平台及歷史資料儲存機制共同構成，各層分別負責訊號量測、控制邏輯執行、集中監視與資料保存。其中，可程式邏輯控制器（Programmable Logic Controller, PLC）主要執行現場設備控制與訊號處理；監控與資料擷取系統（Supervisory Control and Data Acquisition, SCADA）則提供集中式資料蒐集、設備狀態監視及操作管理功能。兩者相互配合，但監控層的資料更新與分析運算，不應與現場控制器的控制週期視為相同層級的功能。

就本研究所關注的 PCW 壓力量測而言，典型資料流程係由壓力傳送器（Pressure Transmitter, PT）將量測訊號傳送至 PLC 或相關資料擷取設備，再由控制器依設定進行讀取、尺度轉換與必要的訊號處理。SCADA 透過通訊介面取得對應的監控點位（Tag）數值，提供即時顯示、趨勢呈現及警報管理；歷史資料儲存機制則依設定保存觀測紀錄，以支援後續查詢與分析。

歷史資料庫或歷史資料管理系統（Historian）的主要用途，在於保存具有時間資訊的製程資料，供使用者進行趨勢查詢、事件回溯及跨測點比較。以工業 Historian 的實作為例，歷史紀錄除量測值外，亦可包含時間戳記與資料品質資訊，並依週期取樣、數值變動或死區（Deadband）等條件決定是否寫入。因此，歷史紀錄不必然以固定時間間隔產生，也不代表每次現場量測或每次 SCADA 更新均會留下獨立紀錄。

此外，PLC 的掃描週期、SCADA 的資料取得週期、Historian 的紀錄週期，以及分析服務的執行週期，應分別界定，不能直接視為相同。尤其在採用變動觸發或死區儲存機制時，相鄰歷史紀錄的時間間隔可能不一致；查詢結果亦可能依系統設定包含插值或彙整後的數值。 因此，本研究於建立分析資料集前，應確認資料來源、時間戳記意義、實際紀錄間隔及查詢方式，並明確訂定缺值、重複紀錄與低品質資料的處理原則，避免將資料儲存或查詢機制造成的差異誤判為設備狀態變化。

在資料管理方面，Historian 與一般關聯式資料庫並非完全相同的概念。Historian 著重於製程時間序列的蒐集、保存與查詢功能，其底層可以採用 SQL 資料庫；因此，使用 SQL 資料庫儲存歷史數據，並不等同於已具備完整的 Historian 功能。 本研究規劃以 Microsoft SQL Server（以下簡稱 SQL Server）作為歷史觀測資料與分析結果的資料管理基礎；若資料由既有 Historian 匯入，則應進一步交代其原始來源、擷取程序及時間解析度，以維持資料來源與處理過程的可追溯性。

在執行架構上，本研究將既有監控路徑與新增分析路徑分開設計。前者維持現場量測、PLC 控制、SCADA 顯示及既有警報功能；後者則由分析服務定期讀取已入庫的觀測資料，完成資料檢核、特徵計算及異常判定，再將結果寫入獨立資料表，供網頁式人機介面（Web HMI）查詢與呈現。本研究以秒級監控與分鐘級分析作為目標配置，而非將其視為所有工業系統均適用的固定規格；實際週期仍須依現場資料取得能力、運算耗時及預警需求確認。此處的分鐘級分析屬於週期性更新的輔助判讀機制，不等同於 PLC 層級的即時控制。

排程方面，本研究規劃利用 SQL Server Agent 定期啟動資料處理及推論作業。SQL Server Agent 可透過工作與排程設定執行週期性任務，但它本身並非分析模型或推論引擎；實際運算仍須由相應的程式、命令或服務完成。

整體而言，本研究採取資料儲存、分析運算、結果保存及操作顯示相互分離的設計，目的在於讓早期偵測功能以輔助模組方式整合至既有監控環境，並保留模型更新及結果查核的空間。新增分析路徑不應取代 PLC 聯鎖、設備保護邏輯，或既有高高限（HIHI）、高限（HI）、低限（LO）與低低限（LOLO）警報，也不應因分析作業失敗而中斷原有監控功能。


## 2.3 統計製程管制與固定工程門檻式警報

工業監控中的固定工程門檻式警報，主要依據設備操作要求、製程條件及警報管理規範，設定量測值的上、下限，並於符合越限與相關邏輯條件時觸發警報。此類方法具有規則明確、容易解釋及便於追溯等優點，因此仍是工業監控的重要基礎。實際應用時，警報亦可搭配觸發延遲、解除延遲及死區等機制，降低短暫擾動或門檻附近波動所造成的反覆觸發；因此，其運作方式不宜一概描述為量測值超限後立即發報。

統計製程管制（Statistical Process Control, SPC）則運用統計方法監測製程變異，透過觀測資料與參考狀態的比較，辨識製程是否出現值得調查的變化。不同方法對變化型態具有不同的敏感程度，例如指數加權移動平均（Exponentially Weighted Moving Average, EWMA）藉由保留歷史觀測資訊，降低較早資料的權重，據以監測製程狀態的變化；累積和（Cumulative Sum, CUSUM）則可透過累積偏離資訊，提高對小幅持續偏移的辨識能力。

固定工程門檻與統計管制界限具有不同的判斷意義。前者主要用於確認量測值是否達到既定的操作警報條件，後者則用於評估資料是否偏離參考狀態。因此，量測值尚未超出工程警報限值，不代表其變化必然符合歷史正常型態；反之，出現統計偏離，也不代表設備已發生故障或進入危險狀態。本研究據此將工程警報與統計式異常提示視為互補資訊，而非相互取代的判斷機制。

依本研究案例所述，PCW 系統既有 PT 類比訊號設有高高限（HIHI）、高限（HI）、低限（LO）及低低限（LOLO）四類警報限值。新增早期偵測機制的定位，是在保留既有警報及保護邏輯的前提下，提供運轉型態偏離的補充資訊。至於各測點的實際警報值、延遲條件與對應處置，仍須依現場警報清單及系統組態確認，不能僅由四類警報名稱推定其風險等級或保護功能。


## 2.4 半導體製程之統計監控與異常偵測研究

半導體製程監控研究已發展出多種統計分析方法，用於辨識設備與製程資料中的異常變化。He 與 Wang（2011）提出統計模式分析（Statistics Pattern Analysis, SPA）架構，探討傳統統計監控方法應用於半導體批次製程時所面臨的限制，並提出以統計特徵表徵製程狀態的監控方向。其核心概念並非僅直接分析原始量測值，而是利用不同統計量描述資料特性，再對這些統計特徵建立監控模型。

SPA 的研究思維顯示，異常辨識除了關注個別量測值的大小，也可考慮一段資料所呈現的整體特性。後續相關研究進一步以特徵空間監控的角度延伸此概念，將製程資訊轉換為可供比較的統計特徵，作為監控正常型態與辨識偏離的依據。 然而，採用統計特徵並不代表任何特徵組合均能有效辨識異常，其適用性仍取決於資料特性、參考樣本與監控目的。

Cherry 與 Qin（2006）則提出結合綜合指標的多區塊主成分分析（Multiblock Principal Component Analysis）方法，應用於半導體故障偵測與診斷。該研究整合多向主成分分析、遞迴主成分分析、綜合故障偵測指標及貢獻度分析，並以微影後量測資料與電漿去光阻設備資料展示其應用。其研究不僅關注異常是否發生，也透過區塊與變數貢獻資訊，協助分析與異常相關的資料來源。

上述文獻為本研究提供兩項主要啟示。首先，監控對象可由單一時間點的原始量測值，延伸至一段資料的統計特徵及多變量關係；其次，異常偵測結果若能保留相關特徵與變數資訊，將較有利於後續查核與工程解讀。然而，文獻所使用的半導體批次製程或製程設備資料，與 PCW 廠務系統的連續量測資料，在操作模式、變化來源及事件定義上並不相同，因此不能直接將其偵測成效推定適用於本研究對象。

基於此，本研究並非直接移植晶圓製程的故障診斷模型，而是借鑑統計特徵監控與異常資訊解讀的研究思維，針對 PCW 壓力資料建立可解釋、可回溯且適合週期性執行的分析程序。方法是否適用，仍須以 PCW 系統本身的歷史資料與可查證事件進行驗證。


## 2.5 統計式異常偵測與行為偏移

統計式異常偵測的基本概念，在於建立資料的參考型態，並評估新觀測資料與該型態之間的差異。依監控目的不同，可利用集中趨勢、離散程度或時間變化等特徵描述資料。SPA 即採取以統計量表徵製程特性、再對其進行監控的方向；EWMA 則透過歷史資料的加權整合，形成具有時間記憶的監控統計量。

本研究將「行為偏移」界定為近期壓力量測資料相對於參考狀態的統計偏離，而非已確認的設備故障。其觀察面向可包括數值中心的改變、波動程度的增加、持續性上升或下降，以及短時間內的局部突變。為使分析結果便於查核，本研究可評估的候選特徵包括：

集中趨勢特徵：移動平均與視窗中位數，用於描述近期資料的整體水準。

離散程度特徵：標準差與中位數絕對偏差（Median Absolute Deviation, MAD），用於描述資料波動。

時間變化特徵：一階差分、二階差分及視窗內趨勢斜率，用於描述相鄰變化與局部趨勢。

持續性特徵：偏離連續成立次數、持續時間及視窗內超出統計判定界限的比例，用於區分短暫擾動與持續偏移。

上述項目屬於本研究的候選分析方向，不代表均已納入正式模型；實際採用的特徵、計算公式及判定方式，應於研究方法章中明確列示。

此外，本研究在建立參考資料時，應區分可比較的操作情境，例如正常供水、泵浦切換、負載調整及維護等狀態，並評估不同情境是否需要分別建立基準。若直接混合不同操作型態，可能使正常狀態間的差異被判為異常，也可能使參考範圍過寬而降低辨識能力。因此，模型評估不應只觀察異常分數的高低，亦應檢查偏離發生時的操作背景及資料品質。

對於統計異常結果，本研究應保留其對應的測點、資料區間、特徵值及參考基準，使現場人員能回溯判定依據。壓力偏移可能與操作調整、系統狀態變化或量測問題有關，不能僅依單一分數判定故障原因；後續仍須結合事件紀錄及工程判斷，評估其實際意義。


## 2.6 時間序列特徵與早期預警機制

時間序列分析重視觀測值的先後順序，以及相鄰資料之間的變化。除原始量測值外，差分可用於描述連續觀測值的改變。令 表示第 筆觀測值，其一階差分定義為：

若進一步計算相鄰一階差分之差，則可得到二階差分：

其中，一階差分描述相鄰觀測值的變化量，二階差分則描述變化量本身的改變，兩者均為時間序列分析的基本轉換方式。

本研究若保留 作為特徵符號，應明確將其定義為二階差分，避免直接賦予物理上的加加速度（Jerk）意義。此外，差分值本身未除以時間間隔，不宜直接稱為變化速率。若各筆資料的實際時間戳記為 ，則相鄰觀測值的平均變化速率可定義為：

因此，本研究須先確認資料是否為等間隔紀錄；若時間間隔不一致，則應採取明確的時間對齊、重取樣或依實際時間間隔計算等處理方式，以維持不同時段特徵的可比較性。

在分析程序上，本研究規劃採用滑動時間窗，於每次執行分析時，擷取近期觀測資料，並與先前建立的歷史參考資料比較。研究方法應分別定義參考視窗與觀察視窗的長度、更新頻率及重疊方式，且在模擬實際線上應用時，所有判定均應僅使用當下已取得的資料。若參考基準持續更新，亦須說明更新條件，避免將待辨識的偏移直接納入正常基準。

為使統計判定轉換為可管理的預警事件，本研究規劃搭配持續時間、連續成立次數及恢復遲滯等條件。觸發與解除延遲、死區及依操作狀態設計的抑制邏輯，均屬警報管理中可用於減少反覆觸發的設計方式。 然而，增加持續性要求亦可能延後提示時間，因此相關參數應依正常波動、事件特性及可接受的反應時間評估，而非單純以減少警報數量作為最佳化目標。

本研究另以 T-30、T-20 與 T-10 作為模型或預警層級的暫定標示，其意義須依最終模型定義說明。這些名稱可能代表不同時間窗、判定條件或研究設定，不能在尚未確認公式與事件對照方式之前，直接解讀為可提前三十、二十或十分鐘預知故障。正式模型所使用的特徵、視窗及判定公式，應與最終確認的 Excel 參考模型一致，並於程式化實作後進行結果核對。

最後，本研究應明確區分「偵測目前已存在的型態偏離」與「預測未來事件」。若模型僅比較近期資料與歷史基準，其直接輸出為當下偏離狀態；只有在與後續可查證事件建立時間對應後，才可進一步評估其早期預警價值。本研究可將預警提前時間定義為事件基準時間與首次有效預警時間之差，並說明事件基準究竟是工程警報觸發、現場確認異常，或設備故障發生時間，再共同評估誤報、漏報及事件覆蓋情形，以避免將模型名稱或單次成功案例視為整體預警能力的證明。


## 2.7 模型驗證、資料洩漏與部署考量

工業感測器資料具有時間順序與相依性，若將連續觀測值或高度重疊的滑動視窗隨機分配至訓練集與測試集，可能使兩者包含相近的狀態資訊，造成評估結果過於樂觀。時間序列驗證因此應維持資料的先後關係（scikit-learn developers, n.d.-a），以較早資料建立模型或校準參數，再以較晚資料評估其表現，避免以未來資訊協助判斷過去狀態。必要時，亦可在訓練與測試區間之間保留間隔，以降低相鄰資料所造成的資訊交疊。

資料洩漏並不限於資料切分，也可能發生於標準化、缺值補齊、特徵選擇、參考基準估計與門檻校準等步驟。若上述程序使用完整資料集，便可能將測試期間的資訊帶入模型。因此，需由資料估計的參數應僅利用訓練或校準區間決定，再依相同規則套用至測試資料；測試結果亦不應反覆用於選擇特徵或調整判定門檻。 對於未涉及參數訓練的規則式或統計式模型，同樣應遵守此原則，不能因模型形式簡單而忽略校準過程中的資訊洩漏。

基於上述考量，本研究規劃採取時間順序切分、事件層級隔離及逐時點歷史重播的驗證方式。同一異常事件及其高度相關的前後視窗，原則上應歸屬同一資料分區，避免同一事件以不同片段同時出現在校準與測試資料中。分區邊界與隔離範圍則應配合特徵回看長度、事件持續時間及預測目標設定，並於研究方法中明確說明。歷史重播時，每一分析時點僅可使用當時已取得且可供系統查詢的資料；若資料存在傳輸或入庫延遲，亦應納入重播條件，避免以事後完整資料模擬出實際線上無法達成的表現。

在資料選取方面，本研究可使用多段正常運轉期間建立參考基準，並保留分析當時已可取得的即時警報狀態作為情境資訊。然而，已觸發工程警報的狀態，應與「警報前預警」分開統計，不能將警報發生後的辨識結果計入提前預警成效。若採用受監督模型，其訓練資料是否包含越限或異常狀態，則須依預測目標與標記方式另行定義，不宜與正常基準資料混為一談。

對於警報發生後的恢復、設備調整或維護區段，本研究規劃獨立標記，並依既定規則排除於指定的正常基準或模型校準資料之外。此作法主要是為了避免不同操作型態混入同一參考狀態，屬於本研究的資料設計選擇，而非所有研究皆須採用的通則。尤其應區分「事後事件標記」與「線上可用資訊」：測試資料可於事後依維護紀錄分層分析，但不能將當時尚不可知的事件結束時間或恢復標記，作為即時推論輸入。資料排除本身亦不等同於防止資料洩漏，仍須檢查其是否影響測試集完整性與結果解讀。

模型評估方面，本研究不以逐筆準確率作為唯一指標，而規劃以事件層級評估實際預警效益。評估前應先定義異常事件、有效預警、事件對應時間窗，以及重複預警的合併規則，再計算下列指標：

事件偵測率與漏報率：以可評估事件總數為分母，統計符合預警對應條件與未被辨識的事件比例。

誤報事件數／有效運轉日：統計未能對應至已定義目標事件的預警，並以有效資料涵蓋的運轉時間換算每日頻率。對於現場另有合理原因、但未屬目標事件的提示，宜另行分類，避免直接視為毫無意義的警報。

預警提前量：以事件基準時間減去首次符合條件的有效預警時間計算，並明確指出基準為首次數值越限、既有警報觸發，或現場確認異常的時間。

重複預警與持續時間：評估同一事件是否造成多次通知，以及預警維持時間是否有利於現場判讀。

推論與端到端延遲：分別記錄運算所需時間，以及資料產生至結果可於介面查閱的總延遲。

若模型另提供越限時間預測，則應與偏移偵測分開驗證。對於觀測期間內可確認首次目標越限時間的案例，可計算平均絕對誤差（Mean Absolute Error, MAE）、預測偏差及有效預測比例。其中，預測偏差須明定正負方向，有效預測比例亦須交代分母、無法產生預測的情況及納入條件，避免僅呈現少數成功案例的誤差。

對於觀測結束前未出現目標越限的資料，不應直接以觀測結束時間代替實際越限時間。若僅能確認截至觀測終點仍未越限，該資料具有右設限（Right Censoring）性質；若未採用可處理設限資料的方法，則應將其列為一般時間誤差指標不可評估的案例，並另外報告其數量與比例。設限不僅影響模型建立，也會影響效能評估，因此不能僅刪除未越限案例後，將剩餘結果解讀為整體預測能力。

在部署方面，預後與健康管理（Prognostics and Health Management, PHM）研究不僅涉及模型本身，也涵蓋資料取得、狀態判別、健康評估、未來狀態預測及決策支援等環節；實際應用仍須考慮資料條件、系統整合與驗證程序。 因此，本研究除檢查歷史資料上的偵測表現外，亦規劃驗證排程執行、資料更新、結果保存與 Web HMI 顯示的一致性。模型版本、參數、輸入資料區間及執行狀態應可追溯，分析服務異常時則應明確標示結果失效或資料過期，不得將未更新的狀態呈現為正常結果。


## 2.8 文獻綜整、研究缺口與本研究定位

綜合前述文獻，統計製程監控、時間序列分析及半導體設備異常偵測，已提供多種描述資料變異與辨識狀態偏離的方法。PHM 文獻亦區分異常偵測、故障診斷與預後預測等任務（Lei et al., 2018；Si et al., 2011；Lin et al., 2026）：辨識目前資料出現異常，不等同於已確定故障原因；推估未來狀態或事件時間，則涉及額外的預測假設與不確定性。 因此，本研究將「偏移偵測」與「越限時間預測」分開設計與評估，避免將統計異常分數直接解讀為故障機率、危險程度或剩餘使用壽命。

就本研究所探討的半導體廠 PCW 系統而言，方法應用仍須配合大量 PT 測點、供回水分支配對、系統操作差異、資料更新頻率及既有警報機制。此處所稱研究缺口，係指前述方法落實於本研究案例時，尚待驗證的問題與整合需求，而非據此宣稱相關技術在學術或產業上尚未被研究。其核心問題可歸納如下：

警報前偏移辨識：如何從連續壓力資料中，辨識尚未達到工程警報條件、但已偏離參考型態的變化，並區分短暫擾動與持續性偏移。

多層級狀態彙整：如何將單一 PT 的判定結果，延伸至供回水分支配對與 PCW 系統層級，同時保留原始測點及判定依據，避免彙整結果掩蓋局部異常。

可追溯的週期性分析：如何使特徵計算、參考基準、模型版本、結果保存及介面顯示形成一致流程，並於資料缺漏或執行失敗時提供明確狀態。

符合時間因果的驗證：如何透過時間切分、事件隔離與歷史重播，評估偵測能力、誤報負擔、預警提前量及部署延遲，避免未來資訊介入分析。

偵測與預測的界線：如何區分目前已存在的行為偏移，以及未來首次越限時間的推估，並針對兩項任務設定不同的有效條件與評估指標。

基於上述問題，本研究採取工程實作與資料驗證並行的方向，優先以低複雜度、可解釋且可重現的統計或規則式方法建立參考模型，再將分析程序銜接至既有 SCADA、歷史資料管理與 Web HMI 架構。正式實作前，應確認 Excel 參考模型的公式、時間窗、參數及例外處理規則，並於程式化後逐項核對，以維持不同執行環境間的結果一致性。

本研究以偏移偵測、事件化預警、歷史重播與結果追溯為主要範圍；越限時間預測則須在預測目標、適用條件及驗證資料明確後，作為獨立模組評估。進階機器學習（Machine Learning）與深度學習（Deep Learning）定位為後續擴充方向，不列為本階段的必要實作成果。此一範圍界定是依研究目標與部署需求所作的選擇，並非預先認定簡單方法必然優於複雜模型。

本研究預期貢獻，在於建立一套適用於研究案例、可重播且可查核的 PCW 壓力分析流程，並釐清其相對於既有警報的補充價值，而非僅以導入新模型或新增介面作為成效證明。後續應以既有工程警報及適當的簡單統計方法作為比較基準，在一致的事件定義與測試期間下，檢驗新增方法是否改善事件辨識、預警時間或誤報負擔。研究貢獻是否成立，最終仍須由可重現的實驗結果及其適用限制支持。

參考文獻

Caballero, R., Engbers, H., Morosini Frazzon, E., Retto Uhlmann, I., Pereira, C. E., & Freitag, M. (2026). Methods and trends in predictive maintenance: Anomaly detection and remaining useful life prediction. Procedia CIRP, 146, 391–396. https://www.sciencedirect.com/science/article/pii/S2212827126011406

Cherry, G. A., & Qin, S. J. (2006). Multiblock principal component analysis based on a combined index for semiconductor fault detection and diagnosis. IEEE Transactions on Semiconductor Manufacturing, 19(2), 159–172. https://doi.org/10.1109/TSM.2006.873524

He, Q. P., & Wang, J. (2011). Statistics pattern analysis: A new process monitoring framework and its application to semiconductor batch processes. AIChE Journal, 57(1), 107–121. https://doi.org/10.1002/aic.12247

Lei, Y., Li, N., Guo, L., Li, N., Yan, T., & Lin, J. (2018). Machinery health prognostics: A systematic review from data acquisition to remaining useful life prediction. Mechanical Systems and Signal Processing, 104, 799–834. https://doi.org/10.1016/j.ymssp.2017.11.016

Li, H., Zhang, Z., Li, T., & Si, X. (2024). A review on physics-informed data-driven remaining useful life prediction: Challenges and opportunities. Mechanical Systems and Signal Processing, 209, Article 111120. https://doi.org/10.1016/j.ymssp.2024.111120

Lin, Y.-H., Yan, P.-C., & Zio, E. (2026). Recent advances in uncertainty analysis for prognostics and remaining useful life prediction: A review. Reliability Engineering & System Safety, 269, Article 112110. https://doi.org/10.1016/j.ress.2025.112110

scikit-learn developers. (n.d.-a). TimeSeriesSplit. scikit-learn documentation. https://scikit-learn.org/stable/modules/generated/sklearn.model_selection.TimeSeriesSplit.html

scikit-learn developers. (n.d.-b). Common pitfalls and recommended practices. scikit-learn documentation. https://scikit-learn.org/stable/common_pitfalls.html

Si, X.-S., Wang, W., Hu, C.-H., & Zhou, D.-H. (2011). Remaining useful life estimation—A review on the statistical data driven approaches. European Journal of Operational Research, 213(1), 1–14. https://doi.org/10.1016/j.ejor.2010.11.018


# 第三章　研究方法


## 3.1 研究架構

本研究旨在建構一套適用於半導體廠務製程冷卻水（Process Cooling Water, PCW）系統之即時異常監測與早期預警架構，並發展兼具工程可解釋性、歷史資料可驗證性及系統整合可行性的異常偵測與預警方法。

聚焦於兩項核心功能。首先，透過比較近期壓力量測資料與歷史參考狀態，辨識壓力行為的異常偏移及變化趨勢，以掌握可能尚未觸及既定警報限值的漸進式異常。其次，在資料品質及趨勢估計條件允許的情況下，分析壓力接近既定高、低警報限值的變化情形，並進一步估計可能發生越限事件的剩餘時間，提供操作人員具備參考價值的預警資訊。

在系統架構方面，以既有監控系統之感測器資料及歷史資料庫為基礎，規劃由週期性資料擷取、時間序列前處理、近期觀測與歷史基準比較、異常特徵萃取與分數計算，至推論結果儲存的處理流程，建立涵蓋個別壓力感測器、供回水分支及整體 PCW 系統的分層監測與預警機制。此外，透過監控介面呈現壓力變化趨勢、異常狀態與預警資訊，以提升分析結果的可解釋性、可追溯性及操作應用價值。

本研究所提出的早期預警架構定位為既有廠務監控系統的輔助分析機制，旨在補充傳統固定門檻警報對漸進式壓力異常變化之辨識能力，而非取代可程式邏輯控制器（Programmable Logic Controller, PLC）所執行的設備控制功能、監控與資料擷取系統（Supervisory Control and Data Acquisition, SCADA）所提供的即時監測與警報功能，亦不取代既有設備安全保護及聯鎖機制。藉由適當區分資料分析、監控警報與設備控制的功能，本研究期望建立一套具備驗證基礎、擴充彈性及後續工程整合潛力的 PCW 壓力早期預警架構，作為提升廠務系統異常辨識與預防性應變能力的研究基礎。


## 3.1.1 研究目的與四層架構

研究採用四層實驗等效架構，分述如下：

資料來源與等效擷取層： 透過模擬感測器、虛擬 PLC 暫存器及歷史資料，建立資料輸入流程，支援情境模擬與模型驗證。

資料管理與歷史儲存層： 以 SQL 資料庫管理量測值、時間戳記、設備標籤及警報設定，支援資料查詢與事件追溯。

異常分析與預警推論層： 比較近期壓力資料與歷史基準，辨識異常偏移及變化趨勢，並評估高、低限越限風險；結果依序彙整至 PT 感測器、Supply／Return 分支及 PCW 系統三個層級。

監控呈現與實驗驗證層： 透過網頁式人機介面（Web HMI）呈現壓力趨勢、警報及預警資訊，並以歷史資料重播、模型計算比對及事件分析評估系統功能。

綜合而言，以四層實驗等效架構串聯資料取得、歷史儲存、異常分析、預警推論及結果呈現，建立 PCW 壓力早期預警的研究流程。


## 3.1.2 研究對象與分析層級

研究案例涵蓋 PCW01 至 PCW08 八套系統，每套系統包含十組供水（Supply）與回水（Return）分支配對，每組分支分別設置供水及回水壓力傳送器（Pressure Transmitter, PT），合計八十組分支配對、一百六十個壓力量測點。各 PT 量測資料為本研究之基本分析單位，並依系統、分支及供回水屬性，不預設供回水存在水量競爭，建立由個別感測器至整體 PCW 系統之分層分析架構。


**表 3-1　研究對象與系統配置**


**圖 3-1：Web SCADA 次幹管路（Submain）P&ID 水力監控與供回水測點配置圖**


## 3.1.3 資料流與系統邊界

實際工業環境中，PCW 壓力傳送器之量測值經由 PLC 與 SCADA 擷取並儲存於 Historian；既有 SCADA 依工程警報限值進行即時監控與警報判定。本研究之早期預警方法則以已取得之歷史壓力資料進行獨立分析，不參與 PLC 設備控制或安全保護聯鎖，以降低對既有控制系統之影響。

實驗環境之資料處理流程如下：

PT壓力模擬資料或具使用權限之歷史量測資料 → 虛擬 PLC 暫存器或等效資料輸入 → 即時監測與原始資料儲存 → 歷史時間窗查詢與前處理 → 異常行為辨識及越限時間估計 → 分別保存模型推論結果 → Web HMI 監控呈現與事件追溯。

模型分析包含兩項功能：壓力異常行為辨識，比較近期觀測值與歷史參考基準，判斷壓力是否呈現異常偏移；以及警報限值越限時間估計，依壓力變化趨勢及模型適用條件，提供可能發生高限或低限越限事件之時間參考。兩項結果分別儲存於獨立 SQL 資料表，並記錄感測器標籤、推論時間、模型版本、判定狀態及資料品質資訊，以確保可追溯性。

既有工程警報與模型預警採不同之事件類型及識別方式：工程警報依 HIHI、HI、LO 及 LOLO 限值判定；模型預警則依歷史資料特徵與統計式規則產生。兩者分別記錄事件識別碼、觸發時間、警示狀態及來源資訊，以避免將工程越限事件與越限前之輔助預警混為一談。

系統整合方面，可評估以 SQL Server Agent 執行分鐘級推論排程，並透過資料表或 Modbus 暫存器提供模型結果，供既有 SCADA 以獨立 Tag 讀取與呈現預警資訊。此介接方式屬後續工業整合之目標方案，實際完成程度仍須依系統部署、通訊測試及執行紀錄確認。

另以 Web HMI 作為實驗結果呈現與系統展示介面，提供 PCW 系統監測資訊及研究原型之操作入口：https://pcw-scada-system.vercel.app/t30。該網站之資料來源、後端模型、資料儲存、推論排程及功能完成程度，仍須依程式碼、系統紀錄及驗收證據確認，不因網頁可連線而視為已完成正式工業系統整合。

研究以實驗等效架構建立由原始量測資料至模型分析結果之資料處理流程，並明確區分既有工業監控功能與本研究之輔助預警機制。此架構主要用於驗證統計式早期異常偵測方法及評估系統整合可行性，不代表已完成正式廠務 SCADA、PLC 或 Historian 系統之建置、替代或現場部署。


## 3.1.4 研究執行程序

研究採循序執行程序，依序進行研究需求確認、參考模型建立、資料處理與系統實作、歷史事件驗證及整合可行性評估，以確保模型邏輯、資料來源與系統結果之一致性與可追溯性。研究程序分為六個階段，如表 3-2 所示。

【第一階段：研究需求與參考模型確認】

確認設備配置、感測器標籤、工程警報限值及研究範圍，並核對既有 Excel 參考模型之公式、時間視窗、判定門檻與狀態轉換規則，建立具明確版本且可重現之模型參考規格，以避免後續開發與驗證期間因規則變動影響結果一致性。

【第二階段：資料準備與品質管理】

取得具合法使用權限之歷史量測資料，或建立符合研究情境之模擬資料，並確認時間戳記、感測器標籤、量測單位、時間解析度及資料品質。針對缺值、重複資料、時間不連續、異常跳變及資料來源差異建立處理規則，並依工程警報設定定義事件起始、解除及重新觸發條件。

【第三階段：模型建立與參數校準】

依核定之參考模型，建立壓力時間序列之特徵計算與統計式異常判定程序，分析近期壓力行為相對於歷史基準之變化，並依模型適用條件進行預警推論。模型參數、時間視窗及判定門檻以指定之開發與驗證資料選定，並保留公式版本、參數設定及計算結果，以利重現與比較。

【第四階段：歷史事件驗證】

依時間順序劃分開發、驗證及測試資料，避免重疊時間視窗或相同事件跨越不同資料集合而造成資料洩漏。透過歷史事件重播，比對 Excel 參考模型與程式推論結果，評估事件偵測能力、誤報情形、預警提前時間及模型適用條件，並區分模擬情境與真實歷史資料之驗證結論。

【第五階段：系統呈現與功能驗證】

將模型推論結果與 Web HMI 整合，呈現壓力量測值、歷史趨勢、工程警報及模型預警資訊，並測試資料更新、推論週期、結果儲存、事件顯示、歷史追溯、排程異常處理及模型版本識別等功能。各項功能完成狀態以實際測試紀錄為準，並保存輸入案例、執行時間、操作畫面及測試結果，作為系統驗收測試（Site Acceptance Test, SAT）之佐證。

【第六階段：研究成果與整合可行性評估】

彙整模型驗證結果、系統測試紀錄及實驗限制，分析統計式早期預警方法於 PCW 壓力監測情境之適用性，並評估與既有工業監控系統整合時之資料、通訊、運算及維護需求。

本研究以統計式異常偵測與早期預警方法為主要範圍，著重模型可解釋性、計算可重現性、歷史事件驗證及系統整合可行性。後續預測式機器學習模型，以及深度學習與集成模型，列為未來研究方向，不納入本研究已完成成果之宣稱範圍。

研究先確認資料與模型規格，再進行方法實作、歷史事件驗證及系統整合評估，以降低資料處理、模型調整與系統開發同時變動之驗證風險。各階段均保留資料來源、模型版本、參數設定及執行紀錄，使歷史重播與週期性推論得以依相同規則重現，並為後續成果分析及正式工業環境整合提供可查證依據。


## 3.2 資料來源與研究設計


## 3.2.1 資料來源、欄位與工程設定

資料依來源及用途區分為原始量測資料、設備與工程設定資料、歷史事件紀錄，以及模型推論與驗證結果。

（一）原始量測資料來源

A 類：現場歷史量測資料：經授權且符合研究使用規範之 PCW 壓力感測器實際運轉時間序列，供壓力行為分析、歷史事件回溯及模型驗證使用。

B 類：模擬資料：依研究需求、工程假設及預先定義之異常情境產生，用於測試模型對不同壓力變化型態之反應，以及驗證資料異常、警報觸發及推論排程等功能。

兩類資料應以 source_type 明確區分，並保留資料版本及產生或取得條件。模擬資料之測試結果僅能說明模型於指定模擬條件下之表現，不得視為實際廠務環境之現場驗證成果。原始資料至少應保留時間戳記、PCW 系統、分支、Tag、Supply／Return 屬性、量測值、單位、品質狀態及資料來源。工程設定方面，研究採用目前提供的 PCW 分組參數作為配置表；但各數值的正式核定依據、單位、適用 Tag 及版本，仍須由設備規格書、廠務設計文件、儀表清冊、試車／操作紀錄及警報管理文件確認。以下數值是本研究提供的案例設定，不應在缺少文件佐證時宣稱為全廠通用標準。

工程警報限值與 Baseline 的意義須加以區分。HIHI、HI、LO、LOLO 為工程警報設定，用於判定量測值是否達到預先定義的高、低限；Baseline 則是對應 PCW 系統的參考運轉壓力，不等同於統計模型從歷史資料計算的 BaseAvg60。PCW 供水需提供製程設備移除運轉熱負載所需的冷卻介質：壓力過低可能使特定支路的可用壓差或流量不足，增加冷卻能力下降與設備溫度不穩的風險；壓力過高則可能增加管路、閥件、接頭或設備端水路的負荷，並影響控制閥調節與系統能耗。上述為一般工程風險方向，實際可接受範圍須依設備要求、管路設計、泵浦與控制條件、供回水溫度及流量等資料共同確認，不能僅由壓力數值推定設備已發生故障。

（二）設備與工程設定資料

設備設定資料包含 PCW 系統編號、分支編號、感測器標籤（Tag）、供回水屬性、量測單位及工程警報限值，用以建立原始量測資料與設備拓樸之對應關係。本研究目前採用之壓力工程警報案例設定如表 3-3 ~ 3-5 所示。

工程警報限值用於判定壓力是否超出既定運轉範圍；統計式模型之特徵門檻與判定參數則依模型設計及驗證程序另行定義。兩者可共同用於預警成效評估，但判定目的與依據不同。

（三）原始資料欄位與事件紀錄

為支援歷史查詢、模型計算及事件追溯，原始量測資料至少包含表 3-6 所列欄位。

工程警報限值亦可採獨立設定資料表管理，並透過感測器識別碼、設定版本及有效期間與量測資料關聯，以避免設定變更後無法還原歷史事件當時之警報條件。

歷史事件紀錄至少包含事件識別碼（event_id）、感測器標籤（tag_id）、警報類型（limit_type）、首次越限時間（first_crossing_time）、事件解除時間（clear_time）及事件有效狀態（validity_status），並視需求保留資料來源、警報設定版本及事件判定規則。

（四）模型推論與驗證結果

模型推論結果包含推論時間、感測器識別碼、異常特徵或分數、預警狀態、越限時間估計及模型版本。為區分不同分析功能，異常行為辨識結果與越限時間估計結果分別保存於獨立資料表，以利結果查詢、效能評估及版本追溯。


## 3.2.2 時間解析度與資料品質

包含原始資料蒐集與週期性模型推論兩種時間尺度：各 PT 以每秒取得一筆量測資料為設計目標以與真實系統一致；統計式異常偵測與早期預警模型則規劃每分鐘執行一次推論，以降低系統負載及避免推論資料被稀釋或不足。秒級資料更新為原始資料擷取之設計條件，分鐘級推論為分析程序之執行排程，兩者應分別驗證，不得因系統具備秒級監測畫面即推定所有資料均已持續以相同頻率寫入歷史資料庫。

（一）時間序列整理

原始資料應依感測器標籤及時間戳記進行識別、排序與分組，並確認時間格式、時區及取樣間隔之一致性。若存在重複時間戳記、時間順序錯誤或資料擷取中斷，應依預先定義之規則標記與整理，避免影響時間窗計算及事件判定。

（二）資料品質檢查

資料前處理應檢查缺值、通訊中斷、量測單位不一致、超出合理量程、不合理瞬間跳變及感測器異常等情形。資料品質狀態應與壓力異常判定結果分別管理；當有效樣本不足、時間不連續或不符合模型輸入條件時，該次推論應標記為未知（unknown）或無法提供（unavailable），不得直接判定為正常。

（三）時間窗與資料彙整

模型應依計算需求擷取近期觀測區間與歷史參考區間資料。若將秒級資料轉換為分鐘級資料，應明確定義彙整函數、時間窗起迄邊界、有效樣本比例及缺值處理方式，並確保 Excel 參考模型與程式實作採用一致規則。經平均值、中位數或其他統計方式處理之資料，應保留前處理方法、資料版本及計算條件，以利追溯。

（四）推論時間與資料可用性

本研究遵循僅使用推論當下可取得資料之原則（Past-Only Principle），所有特徵、歷史參考值及時間窗統計量，均不得使用推論時點之後的觀測資料計算。過去資料缺值亦不得以未來量測值回填，以避免前視偏差（Look-Ahead Bias）。此原則同時適用於歷史重播及週期性推論，確保離線驗證與線上執行具有一致之資訊使用條件。


## 3.2.3 警報事件與標記規則

為建立一致之事件驗證基準，依工程警報限值及有效量測資料，定義壓力越限事件之起始、持續及解除條件，並將工程警報事件與模型預警事件分別管理。

（一）工程警報事件定義

當壓力量測資料符合品質要求，且量測值由限值內首次跨越指定高限（HI）或低限（LO），且不屬於尚未解除之相同警報事件時，該時間點定義為事件首次越限時間。HIHI 及 LOLO 可作為較高嚴重程度之警報分類，並依實際工程警報邏輯決定是否建立獨立事件或納入既有事件之嚴重度變化紀錄。

事件解除應依預先設定之回復門檻、持續時間及最小再觸發間隔判定，以降低壓力於警報門檻附近反覆震盪所造成之重複計數問題。

（二）模型預警事件定義

模型預警事件係指統計式異常偵測或越限時間估計程序，依當下可取得之歷史資料及模型判定規則所產生之警示結果。其觸發依據與工程警報不同，應以獨立事件識別碼及事件類型保存，並記錄首次預警時間、模型版本、判定條件及對應感測器標籤。

模型預警可能發生於工程警報之前，亦可能因資料品質不足或模型適用條件不成立而未產生有效警示；因此，未產生預警不得一律解釋為設備正常。

（三）運轉工況與事件標記

PCW 壓力變化可能受泵浦切換、閥件操作、運轉模式轉換及其他工況變動影響。若可取得相關操作紀錄，應建立對應之工況事件標記，作為分析模型誤報、異常變化原因及不同運轉條件下模型適用性之參考。惟工況標記主要用於資料分組與結果解釋，不代表已完成設備故障根因診斷。

（四）事件驗證基準

以既有工程警報之首次有效越限時間，作為評估模型預警提前量之主要時間基準。所量測之預警提前時間，指模型首次有效警示相對於工程警報首次越限之時間差，而非經設備診斷確認之實際故障發生時間，以避免將壓力越限預警直接等同於設備故障預測。


## 3.2.4 模型開發訓練、參數校準與驗證設計

結合歷史事件重播與定量指標評估，驗證模型計算邏輯、事件偵測能力、預警時效性及系統執行可行性。

（一）資料切分與模型開發

研究資料依時間順序區分為模型開發、驗證及獨立測試區段，避免隨機切分導致時間上高度相關之樣本同時分布於不同資料集合。各資料集合之分割邊界應設置不短於最大特徵時間窗之隔離區，並檢查相同事件及其相鄰觀測區段是否跨集合分布，以降低資料洩漏及評估結果過度樂觀之風險。

模型開發可納入多段正常運轉資料及已處於即時工程警報狀態之樣本，以建立不同壓力行為之分析參考。惟針對特定事件發生前之預警推論，不得將該事件首次越限後至恢復正常期間之資料，作為事件發生前可取得之模型輸入；事件起始時間及後續變化僅可於事後作為驗證標記，並須與當下推論之輸入特徵嚴格分離。

（二）模型參數與版本管理

模型之時間視窗、統計特徵、判定門檻及其他參數，應依開發與驗證資料確認，並保存模型版本及參數設定。獨立測試資料僅供最終效能評估，不得反覆用於調整門檻或選擇最佳參數，以維持結果客觀性。

（三）計算一致性驗證

以 Excel 參考模型作為既有計算邏輯之比對基準，確認程式實作於相同輸入資料、時間窗、參數及判定條件下，能否產生一致之特徵、模型輸出、警示狀態及事件判定結果。若兩者存在差異，應追溯資料彙整、公式計算、數值精度、缺值處理及判定優先順序等原因，而非直接以其中一方結果取代另一方。

（四）事件偵測與預警效能驗證

依已定義之工程警報事件，評估模型是否能於指定觀察區間內產生有效預警，並計算模型首次有效警示與事件首次越限時間之差異。評估面向包含事件偵測率、漏報情形、誤報頻率及預警提前時間。對於具可比較實際越限時間之事件，可進一步評估越限時間估計誤差；未實際發生越限之觀測區段，不得視為具有可計算之真實越限剩餘時間。

（五）系統執行與整合驗證

除模型效能外，本研究亦檢查推論排程、資料讀取、結果儲存、模型版本追溯及 Web HMI 呈現等系統功能，並透過系統驗收測試（Site Acceptance Test, SAT）記錄測試案例、預期結果、實際結果及通過狀態，以評估研究原型是否符合既定功能需求。上述測試屬研究實驗環境之功能驗證，不等同於正式半導體廠務系統之現場驗收。


## 3.2.5 實驗情境與比較設計

為評估統計式異常偵測與早期預警方法對不同壓力變化型態之反應，規劃多種實驗情境，並透過歷史資料重播或模擬資料測試模型輸出與系統行為。

（一）實驗情境規劃

上述情境為研究規劃之測試範圍；各情境是否已完成實作與驗證，應依實際測試資料及執行紀錄確認。

（二）模型與方法比較

以既有工程警報機制為比較基礎，評估統計式異常偵測與越限時間估計方法之輸出差異，比較內容包含工程警報觸發時間、模型預警狀態、事件偵測結果、預警提前時間及相關估計誤差。

固定工程門檻主要判定壓力是否已達警報限值；統計式異常偵測著重辨識壓力行為相對於參考狀態之偏移；越限時間估計則提供壓力可能接近工程限值之時間參考。二者判定目的不同，比較時應著重其資訊價值與適用條件，而非將不同功能之輸出視為相同類型之預測結果。

（三）歷史資料重播與線上推論對應

歷史重播應依時間順序逐步提供模型輸入，模擬實際推論時資料持續到達之情形；每一推論時間點僅能使用當下及之前已取得之資料，不得利用完整事件後續歷程決定當下警示結果。線上推論之目標流程為持續取得資料、依固定週期執行模型、保存推論結果，並由監控介面提供查詢與呈現；其排程及資料串接是否完成，應以實際程式與執行紀錄為依據。

（四）研究結果適用範圍

研究成果應依資料來源、實驗情境及驗證方式分別解釋。若模型僅以模擬資料完成測試，結論應限於指定模擬條件下之計算表現與功能驗證；若使用經授權之現場歷史資料分析，則可進一步討論模型於該歷史資料範圍內之事件偵測與預警表現。惟歷史資料驗證結果仍不代表模型已完成正式線上部署，或具備可保證之未來預測效能。

透過明確之資料來源分類、時間序列品質管理、工程事件定義、時間順序驗證及多情境比較設計，建立統計式早期異常偵測與預警方法之實驗基礎，並以計算可重現性、事件偵測能力、預警時效性及系統整合可行性作為主要評估方向。


## 3.3 雙重預測引擎數學模型與演算法

研究方法分為三部分：以Excel 開發基礎模型作為計算邏輯與程式實作之一致性比對基礎；建立以歷史參考基準為核心之統計式行為偏移候選模型；以及以短期壓力趨勢外推作為工程警報越限時間估計之基準方法。上述方法具有不同之數學定義、判定目的及輸出形式，應分別保存模型版本、參數設定與驗證結果；於完成公式核對及實驗比較前，不得將不同模型之結果視為相互等價。


## 3.3.1 模型設計原則與時間視窗定義

模型於任一推論時間點僅能使用當下及之前已取得之資料，不得將未來量測值納入特徵計算或警示判定；近期與歷史參考資料應具明確時間範圍及品質條件；模型之時間視窗、統計特徵、判定門檻及狀態轉換規則，均應透過版本管理與實驗紀錄保存。


**圖 3-2：雙重預測引擎（時序外推與異常密度）之 70 分鐘滑動視窗與數學特徵提取示意圖**

令 為指定壓力傳送器（Pressure Transmitter, PT）於時間 之壓力量測值， 為近期觀測時間窗長度（分鐘）。近期觀測時間窗及歷史參考時間窗定義為：

其中， 為截至推論時間點之近期觀測區間； 為緊鄰近期觀測區間之前、長度 60 分鐘之歷史參考區間。候選時間窗長度為：

例如，當 分鐘時，模型以最近 10 分鐘資料作為近期觀測區間，並以前一段互不重疊之 60 分鐘資料作為歷史參考區間。上述視窗定義主要用於統計式行為偏移候選模型；既有 Excel 參考模型之實際資料擷取方式、時間窗及特徵計算，仍須依其原始公式獨立核對。

當歷史參考資料有效樣本不足、量測時間不連續，或近期與歷史區間之運轉模式不具可比性時，應暫停有效判定，或將結果標記為資料不足或不確定狀態，避免產生缺乏依據之正常或異常結論。


## 3.3.2 Excel 參考模型與計算邏輯

以Excel 開發作為初始模型規格與程式計算一致性驗證之基礎。依目前研究資料所描述之模型設計，其主要包含近期壓力趨勢外推、歷史越限次數比例及 T-30、T-20、T-10 警示狀態判定。

（一）近期壓力趨勢外推

模型可透過相鄰時間區間之壓力代表值，估計近期上升趨勢，並依指定預測時間範圍推算可能之壓力變化。若以最近五分鐘及其前五分鐘之壓力平均值分別表示為 與 ，則上升趨勢估計為：

其中， 為每分鐘之非負壓力變化率。對於指定預測時間範圍 ，壓力外推值為：

此方法以近期上升趨勢作為外推依據，其結果為指定時間範圍下之模型估計值，並非實際未來壓力量測結果。

（二）歷史越限次數比例

參考模型亦可利用近期與較長時間區間之越限次數，評估異常訊號之相對集中程度：

其中， 與 分別為最近 10 分鐘及 60 分鐘內符合參考模型定義條件之次數。當分母為零時，須依原始 Excel 公式處理，避免除以零；若使用特定替代值作為狀態判定依據，應保留其設定與目的，不得直接解釋為一般統計比例。

（三）警示狀態判定

參考模型依不同時間範圍之壓力外推結果、歷史越限次數比例及對應壓力條件，產生 T-30、T-20 或 T-10 警示狀態，如表 3-3 所示。

上述數值為參考模型之案例參數，並非工程 HI／LO 警報限值；其量測單位、比較運算子及與其他條件之邏輯關係，應以最終核定之 Excel 公式為準。若多項警示條件同時成立，應依參考模型定義之狀態優先順序輸出最終結果，避免同一推論時間點出現相互衝突之主要狀態。

本研究將以相同輸入資料逐筆比對 Excel 與程式實作之中間計算值、判定條件及最終警示狀態，確認參考模型之計算規則是否正確轉換為可執行程序。


## 3.3.3 統計式行為偏移偵測模型

為探討近期壓力行為相對於歷史參考狀態之偏移程度，規劃以穩健統計方法建立候選異常偵測模型。相較於固定工程限值判定，此模型著重分析壓力分布位置、變化幅度及偏移持續性，以提供工程警報發生前可能出現之異常徵兆。

（一）歷史參考基準

令歷史參考時間窗 中有效量測資料之中位數為：

並以中位數絕對偏差（Median Absolute Deviation, MAD）描述歷史資料之變異程度：

為避免歷史資料變異過小造成標準化分數不穩定，定義穩健尺度估計值：

其中， 為依量測解析度、資料特性及驗證結果選定之正值下限。

（二）標準化偏移分數

以近期觀測時間窗之中位數與歷史參考中位數之差異，建立標準化行為偏移分數：

越大，表示近期壓力代表值相對於歷史參考基準之偏移越明顯。惟偏移分數較高不必然代表設備故障，仍須結合資料品質、運轉模式及其他輔助特徵判斷。

（三）偏移持續性與方向

為降低短暫波動造成之誤報，可計算近期觀測資料超出歷史參考帶之有效樣本比例：

其中， 為近期觀測時間窗內之有效樣本數；當觀測值符合預先定義之參考帶越界條件時，，否則 。此外，可利用近期觀測資料進行局部線性回歸，估計壓力變化斜率 ，作為壓力上升、下降或趨勢不明顯之方向性判斷依據。

（四）異常判定與解除機制

候選模型可採下列複合判定條件：

其中， 與 分別為偏移程度與持續性比例之判定門檻。為降低偶發波動造成之警示，可要求上述條件連續 次推論成立後，始確認為有效警示。異常解除則可採獨立之回復門檻與遲滯規則，避免壓力於判定邊界附近反覆切換狀態。

上述門檻及連續判定次數均屬模型參數，應以開發與驗證資料選定，不得依獨立測試資料反覆調整。本候選模型與 Excel 參考模型採不同數學定義，應分別進行計算與效能驗證，不得將 、 與 Excel 既有分數視為等價。


## 3.3.4 T-30、T-20、T-10 預警標籤與提前時間

模型與監控介面採 T-30、T-20 及 T-10 作為預警狀態標籤，以呈現不同外推時間範圍或警示條件下之模型判定結果。各標籤主要用於區分模型設定及監控顯示狀態，不代表模型已證實能於工程警報發生前精確提供 30、20 或 10 分鐘之有效預警。

為評估實際預警時效，本研究以工程警報首次有效越限時間為事件基準，定義預警提前時間為：

其中， 為工程警報事件首次有效越限時間； 為模型首次產生有效預警之時間； 為預警相對於工程警報之提前時間。當 時，表示預警發生於工程警報之前；若警示未於預先定義之有效觀察區間內出現，不得計為成功提前預警。

為避免單一事件持續產生多筆警示而重複計數，以事件為基本評估單位，並依事先定義之匹配規則選取首次有效預警時間。若模型於事件發生後才產生警示，可作為異常狀態辨識之參考，但不納入有效提前預警計算。本研究評估之提前時間，係相對於既有工程警報之時間差，而非相對於經設備診斷確認之故障發生時間。


## 3.3.5 高、低限越限剩餘時間估計

除異常行為辨識外，另以短期壓力趨勢外推作為工程警報越限時間估計之基準方法，提供壓力接近既定高、低限值時之時間參考。


**圖 3-3：雙重預測模型之時序趨勢外推、OLS 95% 預測漏斗錐與越限時間 (TTL)**

令 為近期觀測區間內之經過時間（秒），並以有效量測樣本建立局部線性模型：

其中， 為回歸截距， 為壓力對時間之估計變化率。當目前壓力尚未達高限值，且壓力呈具足夠幅度之上升趨勢時，可估計距離高限警報之剩餘時間：

當目前壓力尚未達低限值，且壓力呈具足夠幅度之下降趨勢時，可估計距離低限警報之剩餘時間：

其中， 為斜率判定下限，用以避免接近零之斜率產生不合理估計。估計值須為正值，且不超過預先設定之最大預測時間範圍 ，始可作為有效時間參考。

當資料品質不足、有效樣本不足、趨勢擬合品質未達要求、斜率不具足夠判別性、壓力已越限，或運轉工況明顯變化時，應將結果標記為不可估計，而非持續顯示缺乏依據之倒數時間。模型輸出規劃包含越限剩餘秒數（prediction_seconds）、目標警報限值（target_limit）、趨勢斜率（slope）、擬合品質（fit_quality）、估計可信狀態（confidence_status）、推論時間、有效期限及模型版本。

本方法屬短期壓力變化之外推估計，並非設備剩餘使用壽命（Remaining Useful Life, RUL）預測，亦不保證壓力必然於估計時間內越限。高限與低限估計應分別驗證；既有 Excel 參考模型主要涉及高限警示，低限時間估計之實際效能仍須透過相應事件資料及獨立測試確認。


## 3.3.6 PT、分支與 PCW 系統分層彙整

依設備拓樸及感測器標籤關係，將模型推論結果彙整為個別 PT、供回水分支及 PCW 系統三個監測層級，以提供不同設備範圍之異常資訊及預警狀態。

（一）個別 PT 感測器層級

各 PT 獨立執行壓力時間序列分析，保存異常偏移分數、壓力變化方向、警示狀態、越限時間估計及資料品質資訊。此層級為模型計算與結果追溯之基本單位，所有上層彙整結果均應保留對應之原始感測器識別資訊。

（二）供回水分支層級

依同一分支之供水與回水感測器配對關係，整合兩側監測結果，並分別保留其異常狀態與壓力變化特徵。必要時，可計算供回水壓差：

惟壓差之工程意義須考量實際量測位置、管路拓樸及運轉條件，不得僅依壓差變化即推論存在特定設備故障或供回水水量競爭。

（三）PCW 系統層級

系統層級可依各分支之有效監測結果，彙整警示分布、有效警示數量、最高警示等級及資料可用率，形成整體 PCW 系統之監控狀態。當部分感測器資料不足或推論失敗時，應保留其不可用狀態，不得將缺失資料視為正常，亦不得因有效資料減少而不當降低已存在警示之嚴重程度。

分支與系統層級之彙整主要用於異常資訊整合及監控呈現，不直接等同於設備故障診斷；所有彙整結果均應能逐層追溯至個別 PT 及其原始量測資料。


## 3.3.7 推論排程、結果儲存與警示管理

規劃以每分鐘為週期執行模型推論，依序完成資料擷取、品質檢查、特徵計算、異常行為辨識、越限時間估計及分層狀態彙整，並將結果保存於 SQL 資料庫，供監控介面讀取與歷史追溯。正式 MS-SQL 環境可評估使用 SQL Server Agent 執行週期性排程；研究實驗環境則可採用具相同排程功能之等效機制。實際排程技術、執行方式及完成程度，應以程式碼、部署設定及執行紀錄為依據。


**圖 3-4：PCW 預測系統 7 層工業級硬化防護體系（L1～L7）與狀態轉換架構圖**

為維持模型功能獨立性，異常行為辨識結果與越限時間估計結果分別寫入不同資料表。各筆推論結果應保留執行識別碼（run_id）、感測器標籤（tag_id）、模型版本（model_version）、輸入資料截止時間（input_end_time）、結果產生時間（generated_at）、結果有效期限（valid_until）及推論狀態。

針對排程重複執行，應透過唯一鍵、執行識別碼或冪等寫入機制，避免相同結果重複儲存。若發生資料讀取失敗、推論中斷、結果逾期或有效樣本不足，系統應產生明確狀態標記與錯誤紀錄，避免將未更新之舊結果誤認為目前有效之正常狀態。

原始工程警報與模型預警應分別建立事件識別、觸發及解除規則，並依事件狀態管理通知，降低同一異常情況反覆產生重複警示之可能性。本研究之模型推論程序定位為既有監控系統之輔助分析服務，不直接參與 PLC 設備控制、SCADA 即時工程警報判定或安全保護聯鎖。


## 3.3.8 歷史驗證與量化評估方法

透過歷史事件重播、Excel 參考模型與程式計算比對，以及系統功能測試，評估統計式早期異常偵測方法之計算一致性、事件辨識能力、預警時效性及系統執行可行性。

（一）模型計算一致性

以相同輸入資料、時間窗、參數及判定條件，逐筆比較 Excel 參考模型與程式實作之特徵計算、中間數值、警示分數及最終判定結果。若出現差異，應追溯資料前處理、時間窗邊界、數值精度、公式運算及警示優先順序等因素，確認差異來源。

（二）事件偵測率與漏報率

以工程警報事件為基本評估單位。當模型於事先指定之有效預警區間內，至少產生一次符合事件匹配條件之有效警示，即列為成功偵測。事件偵測率與漏報率定義為：

其中， 為成功提前偵測之事件數， 為未於指定區間內產生有效預警之事件數。

（三）誤報情形

對於未對應至有效工程警報事件之模型警示，應依預先定義之事件合併及觀察規則統計，並報告每運轉日之誤報事件數，以反映模型於持續監控情境之警示負擔。若另以時間點為單位計算偽陽性率，則定義為：

其中， 為正常時間點被判定為異常之數量， 為正常時間點被正確判定之數量。事件層級與時間點層級之評估結果應分別報告，不得混用計數單位。

（四）預警提前時間

對於成功提前偵測之事件，計算模型首次有效警示時間與工程警報首次越限時間之差值，並報告提前時間之中位數、分布範圍及相關統計結果。亦應記錄未成功提前預警之事件比例，避免僅呈現成功事件而高估整體效能。

（五）越限時間估計誤差

對於具可驗證實際越限時間且符合模型納入條件之預測結果，可計算平均絕對誤差（Mean Absolute Error, MAE）：

其中， 為模型估計之越限剩餘時間， 為依實際事件時間計算之剩餘時間。另可計算絕對誤差中位數及平均有號誤差（Bias），評估估計誤差之典型幅度與系統性偏差。對於未發生可驗證越限事件之觀測區段，不應強行指定實際越限剩餘時間；應另行報告有效預測覆蓋率及不可估計情形。

（六）資料有效性與推論效能

除預警效能外，研究亦應評估資料有效率、單次推論執行時間、排程完成情形及結果儲存成功率，以確認模型是否具備符合分鐘級週期性分析需求之執行能力。


## 3.3.9 Web HMI 整合與系統驗收方法

使用以網頁式人機介面（Web Human–Machine Interface, Web HMI）作為壓力監測資訊、模型推論結果及歷史事件之展示介面，並透過系統驗收測試（Site Acceptance Test, SAT）評估研究原型之功能完整性與執行一致性。主要驗收項目如表 3-8 所示。

各項驗收測試應保留測試案例、輸入條件、預期結果、實際結果、執行時間、操作畫面或系統日誌，以及通過或失敗判定，作為研究原型功能驗證之客觀證據。


## 3.3.10 研究方法之適用範圍與限制

本研究以統計式異常偵測與短期壓力趨勢分析為主要方法，著重模型計算可解釋性、結果可重現性、歷史事件驗證及監控系統整合可行性。

統計式行為偏移偵測之有效性，取決於歷史參考區間是否具代表性、資料品質是否符合要求，以及近期與歷史資料是否處於可比較之運轉條件。當運轉模式明顯改變、歷史基準不具代表性或感測器資料異常時，模型可能產生誤報或無法有效判定。

此外，壓力行為偏移不必然代表設備故障；短期趨勢外推亦不保證壓力將依估計結果持續變化或於指定時間內越限。因此，本研究之預警結果應定位為輔助監控與操作判斷資訊，而非設備故障根因診斷或安全保護控制依據。

歷史資料重播與模擬實驗可用於驗證模型計算一致性及指定情境下之偵測表現，但不足以單獨證明模型具備跨廠泛化能力、長期運轉可靠性或正式現場部署效益。本研究主要範圍為統計式異常偵測與早期預警模型；後續機器學習模型，以及深度學習與集成模型，列為未來研究方向，不納入本研究已完成成果之宣稱範圍。

透過 Excel 參考模型確認、統計式行為偏移分析、越限時間估計、分層狀態彙整及歷史事件驗證，建立具工程可解釋性與實驗可重現性之 PCW 壓力早期預警研究方法，並為後續智慧廠務監控應用及模型擴充提供基礎。


# 第四章 實驗結果與討論


## 4.1 實驗結果


## 4.1.1 實驗目的、環境與驗證範圍

本研究旨在驗證製程冷卻水（Process Cooling Water, PCW）系統早期預警方法的計算一致性、異常事件辨識能力、預警時效性，以及系統架構的實作可行性。為避免僅以單一模型指標或操作介面畫面判斷研究成效，本研究將驗證工作區分為模型計算驗證、事件偵測與預警效能評估，以及系統功能與整合驗收三個層面。


**圖 4-1：Web SCADA 主監控儀表板與即時預警狀態視圖（T-30 預警漏斗錐與即時數值）**

在模型計算驗證方面，主要確認相同輸入資料在 Excel 參考模型與程式實作之間，能否產生一致的特徵值、計算分數及判定結果；在預警效能評估方面，則依據明確定義的事件與警示匹配規則，分析事件偵測率、漏報情形、誤報情形及預警提前時間；在系統驗收方面，則檢查資料取得、分鐘級推論、結果保存及人機介面（Human-Machine Interface, HMI）呈現等功能是否符合設計需求。

本研究所規劃的系統架構包含資料來源與感測資料管理、SQL 資料處理、分鐘級預警推論，以及 Web HMI 呈現等功能層。各層的設計目的與實際完成狀態應分別記錄，不應將架構設計、原型展示及正式廠內部署視為相同的完成程度。

目前可供展示與操作驗證的系統入口為 PCW SCADA 系統展示頁面(https://pcw-scada-system.vercel.app/t30)。該網址可作為介面檢視與功能驗證的入口；惟其是否連接正式廠內 Historian、MS-SQL 資料庫、SQL Server Agent 排程、SQL 至 Modbus 結果閘道，以及正式 SCADA 警報系統，仍須依實際部署設定、資料流紀錄及測試結果確認。因此，本研究將依可取得的證據界定各項功能的驗證範圍，而不單憑網頁可正常開啟，即認定完整系統整合已完成。


**表 4-1 實驗環境與資料概況（待實測填寫）**


**表 4-1　研究資料與實驗環境正式實測紀錄核對表**


## 4.1.2 研究資料與實驗範圍

本研究以 PCW01 至 PCW08 共八套 PCW 系統作為目標應用情境。依目前的系統配置規劃，每套系統包含 20 組 Supply／Return 分支配對，合計 160 組分支配對。每組分支配對包含供水側與回水側兩個 PT 感測器，因此整體規劃規模約為 320 個 PT 感測器。

上述數量屬於研究目標配置，正式實驗應以實際 Tag 清單、啟用狀態及資料庫查詢結果確認感測器總數、有效 Tag 數與各系統的實際分布。若實際可用資料與規劃數量不同，應以經核對的實際數量作為實驗統計基礎。

依目前系統設計，感測器資料的更新頻率為每秒一次，分鐘級預警推論則規劃每分鐘執行一次。這代表資料蒐集頻率與模型推論頻率不同：前者用於保留製程狀態的時間序列，後者則依指定時間窗彙整資料並進行預警判定。正式實驗應進一步確認資料實際寫入頻率、每次推論的資料截止時間，以及推論所使用的歷史資料範圍。

為確保實驗結果可追溯，本研究應明確區分下列資料與驗證情境。


**表 4-2 資料與驗證情境**

本研究的最終實驗報告應註明各項結果所屬的驗證情境。如果目前只有歷史資料回放或模擬資料測試，則應將結論限制在該情境內，不宜延伸宣稱模型已具備正式廠務環境下的實際運轉效能。


## 4.1.3 資料檢核與事件分布

在進行模型效能評估之前，應先確認輸入資料的完整性、時間順序與事件標記是否符合實驗規則。資料檢核項目包括時間戳記連續性、重複紀錄、缺值、異常跳變、資料品質旗標，以及各 Tag 的有效觀測期間。


**圖 4-2：Historian 歷史趨勢圖與動態 MinMax 降採樣長時程波形驗證**

上述檢核的目的，是確認模型使用的資料與事件標記具有一致的定義，而非將資料品質分析本身視為早期預警模型的主要研究貢獻。對於不符合資料使用條件的紀錄，應依預先訂定的規則標記、排除或獨立分析，並記錄各項處理的原因及資料筆數。

事件定義方面，應依第三章所述規則區分一般製程波動、模型預警事件與既有 SCADA 工程警報事件。若以 HI、HIHI、LO 或 LOLO 作為參考事件，應記錄對應的 Tag、警報類型、首次觸發時間、恢復時間，以及事件是否經工程人員確認。不同警報級別與不同 Tag 的事件，不宜在缺乏合理依據的情況下直接合併成同一類事件。

對於警報觸發後的恢復期間，應依研究既定規則判定其是否屬於同一事件的延續，避免將同一次異常反覆計為多個獨立事件。若資料用於建立歷史參考基準或設定模型參數，也應避免將測試事件的未來資訊帶入基準建立過程，以降低資料洩漏（Data Leakage）的風險（scikit-learn developers, n.d.-a, n.d.-b）。

實驗結果至少應呈現各系統的有效 Tag 數、有效觀測期間、正常資料量、已確認事件數，以及不同警報類型的事件分布。尤其應注意，逐秒資料筆數不等同於獨立事件數；同一事件可能包含大量高度相依的連續觀測值，因此不能僅以樣本筆數推論模型對異常事件具有普遍的辨識能力。


## 4.1.4 Excel 參考模型與程式實作一致性驗證

為確認模型程式化實作未偏離參考模型，本研究應以 Excel 參考模型作為核對基準，針對相同輸入資料，比較 Excel 與程式版本的中間計算結果及最終輸出。測試案例應涵蓋正常穩態、異常發展、警示觸發，以及時間窗邊界、資料不足與無法判定等情況。


**表 4-3　Excel 參考模型與生產程式實作逐項計算一致性核對表 (Match Rate = 100%)**

模型比對項目應依最終實際採用的模型公式選定，至少包括下列內容：

時間窗起訖及納入計算的資料筆數。

歷史參考區間及參考統計量。

各項特徵值與中間計算分數。

預警門檻、連續觸發條件及狀態判定。

最終輸出狀態、推論時間戳記及預警觸發時間。

若最終參考模型採用前一個不重疊 60 分鐘區間作為歷史基準，並以不同長度的當前觀測視窗進行比較，則程式實作必須忠實遵循該基準區間與觀測視窗的定義，不可在未經驗證的情況下更改視窗起訖、資料彙整方法或參考統計量。

若模型輸出為連續數值，應事先訂定數值容許差；若輸出為離散狀態，則應確認相同輸入下的判定是否一致。若兩種實作產生不同結果，應依序檢查時間戳記邊界、空值處理、資料排序、統計量計算、浮點數精度、四捨五入，以及比較運算子的差異。

模型一致性可依下式計算：

\[ R_{\mathrm{match}} =\frac{N_{\mathrm{match}}}{N_{\mathrm{test}}} \times 100\% \]

其中，\(N_{\mathrm{match}}\) 表示 Excel 與程式結果符合預先訂定一致性條件的測試案例數；\(N_{\mathrm{test}}\) 表示總測試案例數。

此指標反映兩種實作之間的計算一致程度，不等同於事件偵測準確率，也不能單獨證明模型能夠提前預測異常。正式論文應列出測試案例總數、一致案例數、不一致案例數、容許差設定及代表性差異案例，才能使驗證過程具備可重現性。


## 4.1.5 行為偏移偵測與事件辨識結果

本研究的早期預警目標，是在既有工程警報觸發之前，辨識感測器行為逐漸偏離歷史參考狀態的情形。為此，應依最終實作模型所採用的特徵、時間窗、參考基準與觸發規則進行評估，並區分模型所辨識的偏移訊號與實際工程事件。


**圖 4-3：100 場次批次驗證截圖（PT-01 DRIFT_UP 正向漂移 T-30 預警實例）**


**表 4-4　100 場次多故障模式之事件級混淆矩陣與綜合效能評估表**

若最終模型包含歷史中位數、中位絕對偏差（Median Absolute Deviation, MAD）、短期超越比例或局部斜率等特徵，應在本節逐一說明其計算方式、輸入資料範圍及在預警判定中的作用；若這些特徵僅屬候選方法，或未納入最終 Excel 參考模型，則不應列為已完成模型的計算流程。

模型評估應涵蓋正常穩態與已知異常事件，並在具備相應資料的情況下，進一步檢視漸進偏移、短暫擾動、泵浦切換及資料品質異常等情境。若缺乏實際標記或工程紀錄，則應將該情境列為尚待驗證，不可僅憑模型輸出推定異常原因。

事件辨識應先訂定事件匹配規則。當模型在指定有效時間範圍內產生符合條件的預警，且可與已確認事件建立對應關係時，才將該事件列為成功偵測。未產生有效預警的已確認事件列為漏報；未能匹配至任何有效事件的預警，則依預先訂定的事件合併規則判定是否屬於誤報。

事件層級的召回率（Recall）可表示為：

\[ \mathrm{Recall}=\frac{TP}{TP+FN} \]

其中，\(TP\) 為成功偵測的已確認事件數，\(FN\) 為未被成功偵測的事件數。

若以時間點為評估單位，假陽性率（False Positive Rate, FPR）可表示為：

\[ \mathrm{FPR}=\frac{FP}{FP+TN} \]

其中，\(FP\) 為被模型錯誤判定為異常的正常時間點數，\(TN\) 為正確判定為正常的時間點數。

必須注意，事件層級 Recall 與時間點層級 FPR 的評估單位不同，因此應分別報告，不可將兩者視為同一種計數方式。若本研究採用事件層級的誤報評估，則應另行報告每運轉日誤報事件數，並清楚說明觀測天數、事件合併方式與有效運轉時間的定義。

此外，應報告漏報事件與誤報事件的代表性案例，分析模型是否因為門檻設定、時間窗選擇或事件定義而未能及時辨識異常。若可用事件數不足，結果應定位為初步案例驗證，不宜宣稱已具備統計普遍性。


## 4.1.6 預警提前時間分析

本研究以模型首次有效預警時間與參考事件時間之差值，評估預警是否早於既有警報或工程事件發生。提前時間定義如下：


**表 4-5　異常情境下之預警提前時間 (Lead Time) 與越限時間 (TTL) 誤差統計表**

\[ L=t_{\mathrm{event}}-t_{\mathrm{warning}} \]

其中，\(L\) 為預警提前時間；\(t_{\mathrm{event}}\) 為事先定義的事件參考時間；\(t_{\mathrm{warning}}\) 為模型首次有效預警時間。

當 \(L>0\) 時，代表模型預警早於參考事件時間；當 \(L=0\) 時，代表兩者同時發生；當 \(L<0\) 時，則代表模型預警晚於參考事件時間。

本研究必須明確區分兩種不同的事件參考時間。第一種為經工程紀錄或事件調查確認的異常起始時間；第二種為既有 SCADA 工程警報首次觸發時間。若僅有既有警報時間而無法確認實際異常起始時間，則提前時間應描述為「相對於既有 SCADA 警報的提前時間」，不可直接宣稱模型在實際異常發生前已成功預測。

在計算提前時間時，每一事件原則上應以首次符合預先定義條件的有效預警作為評估時間，避免同一事件的多次連續告警被重複計算為多筆成功預警。評估結果應呈現各事件的參考時間、首次預警時間、提前時間及判定狀態，並統計提前時間的中位數、平均值與分布。

若不同事件的預警提前時間差異明顯，應進一步檢視異常發展速度、感測器反應特性、模型觸發條件及事件定義等因素，而不應僅以平均提前時間代表所有事件的表現。若部分事件未能成功預警，則應獨立列示漏報案例，避免只分析成功預警的事件而高估整體效能。


## 4.1.7 HI／LO 越限剩餘時間估計（條件式章節）

本節僅在最終模型確實包含越限剩餘時間估計功能，且已完成相應驗證時，才應列為正式實驗結果。若目前的 Excel 參考模型只提供偏移分數、預警狀態或 T-30／T-20／T-10 等預警判定，卻沒有實際輸出越限剩餘時間，則本節不應寫成已完成的模型成果。

若最終實作確實採用局部線性趨勢估計剩餘時間，則可依當前感測值、局部斜率及指定警報限值，估計感測值首次觸及限值的剩餘時間。以感測值 \(x_t\)、局部斜率 \(\hat{\beta}_t\) 及目標限值 \(H\) 為例，在斜率近似穩定且方向符合越限條件時，可使用下式估計：

\[ \hat{\tau}_t=\frac{H-x_t}{\hat{\beta}_t} \]

其中，\(\hat{\tau}_t\) 為估計的剩餘時間，單位取決於感測值與斜率的時間單位。若斜率方向不符合預期越限方向、斜率接近零、資料品質不符合條件，或估計結果不在指定預測範圍內，則應輸出不可估計狀態，而非產生不具物理意義的剩餘時間。

對於具有可確認首次越限時間的事件，可比較預測剩餘時間與實際剩餘時間，並計算平均絕對誤差（Mean Absolute Error, MAE）：

\[ \mathrm{MAE} =\frac{1}{n}\sum_{i=1}^{n} \left|\hat{\tau}_i-\tau_i\right| \]

其中，\(\hat{\tau}_i\) 為第 \(i\) 筆有效預測的估計剩餘時間，\(\tau_i\) 為對應的實際剩餘時間，\(n\) 為納入計算的有效預測筆數。亦可補充絕對誤差中位數（Median Absolute Error）與平均偏差，以呈現模型誤差的分布及系統性高估或低估情形。

同一事件內的多個預測時間點通常具有相依性，因此不宜直接將所有預測點視為彼此獨立的樣本。研究應以事件為單位彙整誤差，或同時報告事件層級結果與預測點層級分布。對於觀測期間內未越限、資料觀測截尾或不符合估計條件的案例，應分別列示，不得任意將其設定為零誤差。


## 4.1.8 Web HMI 與系統功能驗收

本研究的系統驗收目的，在於確認操作介面所呈現的資料與狀態，是否與實際資料來源及模型輸出一致。驗收項目應涵蓋即時值顯示、工程 HI／LO 警報、歷史趨勢查詢、偏移預警、越限剩餘時間估計（若已實作）、歷史事件紀錄，以及推論結果的有效期限標示。


**表 4-6　前端歷史趨勢渲染效能評測對比表 (Performance Benchmark)**

對於每一項功能，應記錄測試輸入、預期結果、實際結果、執行時間、畫面截圖與通過／失敗狀態。若使用模擬器產生測試資料，則應保存模擬器輸入與介面輸出，以確認資料值、時間戳記及預警狀態之間的對應關係。若測試使用歷史資料回放，則應保留資料來源與回放條件，以便重現相同結果。

系統驗收亦應涵蓋異常處理情境，例如推論服務中斷、結果更新失敗、資料延遲，以及推論結果超過有效期限等情況。尤其當模型推論服務中斷時，既有 SCADA 工程警報的運作不應因研究用預警功能而受到影響；過期的模型結果也不應持續顯示為有效的即時預警。

在正式系統整合方面，應分別驗證正式 Historian 資料讀取、MS-SQL 資料處理、SQL Server Agent 分鐘級排程、推論結果保存，以及 SQL 至 Modbus 結果閘道與 SCADA Tag 回寫等環節。各環節必須以實際測試紀錄佐證，不可因原型架構已規劃完成，便將所有整合功能描述為已正式部署。


## 4.2 結果分析與討論


## 4.2.1 模型計算一致性與可重現性

模型計算一致性是將研究方法由參考模型轉換為程式實作的重要前提。若 Excel 與程式在相同輸入下能依預先訂定的容許條件產生一致結果，則可支持程式化計算符合參考模型的實作規格。然而，計算一致性僅能說明模型的實作忠實度，不能單獨證明模型具有良好的異常辨識能力或足夠的預警提前時間。

因此，本研究應將計算一致性與事件偵測效能分開討論。前者著重公式、資料處理與程式執行結果是否一致；後者則須透過具有明確事件定義的歷史資料或其他適當測試資料進行驗證。只有同時具備這兩類證據，才能較完整地說明模型的可重現性及其在 PCW 早期預警情境中的實用價值。


## 4.2.2 事件辨識能力與誤報風險

早期預警系統的價值不僅在於能否偵測異常，也在於能否控制誤報與避免遺漏重要事件。若模型對正常製程波動過於敏感，可能造成操作人員收到過多警示，降低警報的可用性；若判定條件過於保守，則可能延遲預警或增加漏報風險。

因此，事件偵測率、漏報率及誤報指標應搭配個別事件案例解讀，並檢視不同 PCW 系統、Supply／Return 分支及不同警報類型之間是否存在表現差異。若資料量或已確認事件數不足，應將分析定位為初步驗證，並明確說明尚不足以推論至所有製程工況。

此外，研究應避免僅以逐秒樣本數計算整體準確率，因為大量正常樣本可能使指標看似良好，卻掩蓋少數重要異常事件的漏報情形。對於廠務早期預警而言，事件層級的偵測能力、誤報負擔與可用提前時間，通常比單一整體準確率更能反映實際應用價值。


## 4.2.3 預警提前時間的工程意義

預警提前時間可用於評估模型是否有機會在既有工程警報觸發前，提供操作人員額外的觀察與處置時間。然而，提前時間的意義取決於參考事件時間的定義。相對於既有 SCADA 警報的提前時間，可反映模型是否早於既有警報提供資訊；相對於經工程確認的異常起始時間，則更接近異常發展過程中的提前辨識能力。

因此，研究結果應清楚交代採用哪一種參考時間，並避免將兩者混為一談。即使模型在部分事件中能提前發出警示，也仍須確認這些警示是否具有足夠的穩定性、可解釋性與可操作性，才能判斷其是否有助於廠務人員及早介入。


## 4.2.4 模型部署與系統整合的可行性

從系統實作角度而言，分鐘級推論的設計可將持續更新的感測器資料轉換為週期性判定結果，並為後續的結果保存、介面呈現及警示傳遞建立明確的處理流程。若能以一致的資料時間戳記、可追溯的推論紀錄及明確的結果有效期限管理各項輸出，將有助於降低資料與預警狀態不一致的風險。

不過，系統架構的可行性與正式環境的實際可靠度仍是不同問題。原型介面能夠展示預警資訊，不代表正式資料來源、排程服務與結果傳遞管線已通過驗收；模擬器能夠重現預期輸出，也不等同於已證明系統在現場負載、資料中斷或設備切換等情況下的穩定性。

因此，本研究應依實際完成的功能，分別報告原型展示、歷史資料回放、模擬測試、影子模式及正式線上整合的結果，並將尚未完成的部署項目列為研究限制或後續工作。這種分層呈現方式可使研究成果更具可稽核性，也能避免將設計規劃誤寫為現場實績。


## 4.2.7 本章小結

本章建立了 PCW 早期異常偵測模型與系統實作的結果呈現及分析框架。研究應依序完成 Excel 與程式計算比對、事件層級偵測與誤報評估、預警提前時間分析，以及系統執行紀錄核查。所有量化結論均應由實際測試資料計算，並明確說明資料來源、事件定義、評估單位與適用範圍。完成上述驗證後，才能對模型在既有資料條件下的效能與系統整合可行性提出有證據支持的結論。


# 第五章 結論與未來展望

本研究以半導體廠務製程冷卻水（Process Cooling Water, PCW）系統的壓力監控為應用情境，探討在既有 SCADA 工程限值警報之外，如何利用歷史時間序列與近期觀測資料的比較，補充對漸進式壓力偏移的辨識能力。研究核心並非取代 HIHI、HI、LO、LOLO 等既有警報或設備聯鎖，而是建立與控制路徑分離、具可解釋性與可追溯性的輔助預警方法。


## 5.1 研究成果與學術貢獻


## 5.1.1 研究架構與模型設計

研究設計涵蓋四個相互銜接的環節：資料來源與歷史保存、週期性分析與推論、感測器至系統的分層狀態彙整，以及結果呈現與驗證。單點模型以歷史參考視窗與近期觀測視窗為基礎，評估壓力行為是否出現持續偏移；在趨勢條件允許時，另以局部趨勢模型估計距離 HI／LO 限值的剩餘時間。後者屬條件式估計，不代表對未來越限時刻的保證。供水與回水分支配對，以及 PCW 系統層級的彙整，則用於協助操作人員定位警示來源，而不預設壓差變化必然代表特定故障。


## 5.1 研究成果與學術貢獻


## 5.1.2 資料驗證與可重現性

研究方法規劃以 Excel 參考模型與程式推論結果逐項比對，檢查輸入資料、時間窗、計算結果及警示狀態是否一致；並採用依時間順序切分、僅使用推論當下可得資料（Past-Only）與歷史事件重播等方式降低資訊洩漏風險。評估項目包括事件偵測率、漏報與誤報情形、相對於既有工程警報的提前時間、越限時間估計誤差及系統執行效能。上述項目屬已建立的驗證規劃，具體數值須由獨立測試資料與可重現的實驗紀錄支持。


## 5.1 研究成果與學術貢獻


## 5.1.3 系統原型與成果證據範圍

研究已提供 PCW Web HMI 系統入口：https://pcw-scada-system.vercel.app/t30，可作為系統展示及後續測試的對象。惟僅憑網址尚不足以核實各項畫面功能、持久化資料庫、分鐘級推論排程、Modbus 介接或正式廠內 SCADA 回寫是否已完成。真實工業系統的 PLC／SCADA／Historian 路徑與研究用模擬感測器、虛擬 PLC 暫存器、SQL 與 Web HMI 的等效實驗架構，應分別陳述。正式定稿時，應由第四章逐項引用程式版本、資料表結構、操作截圖、執行日誌及 SAT 證據。


## 5.3 研究限制與邊界條件


## 5.2 研究限制

本研究之限制涉及資料來源、工程可解釋性、模型假設、實驗效度及部署條件，須在解讀研究成果時一併考量。


## 5.3 研究限制與邊界條件


## 5.2.1 資料來源與事件標記

模型效能受到資料期間、缺值、感測器品質、運轉模式與事件數量影響。既有 SCADA 警報首次觸發時刻可作為工程事件參考點，但不必然等同物理異常或設備故障真正開始的時間。因此，提前量應稱為「相對於既有警報的提前時間」。若資料來自模擬情境，則結果僅支持該情境下的測試結論，不能逕自推論為真實產線的改善效益。


## 5.3 研究限制與邊界條件


## 5.2.2 系統配置與工程判讀

PCW 管網配置、泵浦控制、閥件操作與製程負載可能因廠區及運轉條件而異；系統數量、分支數、PT 清冊及工程警報限值須由圖面與 Tag List 核對。僅憑壓力訊號及供回水配對資訊，無法唯一識別異常根因、流量不足或熱交換性能下降；任何跨感測器關聯判讀均需結合測點位置與管路拓樸。


## 5.3 研究限制與邊界條件


## 5.2.3 統計模型與時間估計

以近期與歷史視窗比較的統計式模型，可能受到參考基準不具代表性、工況切換與短暫擾動影響。局部線性外推則假設短期趨勢在預測期間具有一定持續性；遇到泵浦切換、閥位改變、突變或非線性動態時，越限時間可能無法可靠估計。資料不足或品質不佳時，應輸出「不可估計／未知」，而非視為正常。


## 5.3 研究限制與邊界條件


## 5.2.4 驗證效度與系統部署

少量事件、相鄰視窗重疊或以測試集反覆調整門檻，均可能高估模型效能。歷史回放無法取代獨立測試、長期影子模式或現場 SAT。Web HMI 原型亦不等同已完成廠內 Historian、SQL Server Agent、Modbus Gateway、SCADA Tag 與安全聯鎖之正式整合；實際部署仍須檢查權限、網路隔離、資料延遲、排程失敗、結果逾期、復原及變更管理。


## 5.3 研究限制與邊界條件


## 5.2.5 研究範圍

本研究以 V1.x 統計式預警、參考模型重現及系統整合設計為主要研究範圍；V2.0 機器學習與 V3.0 深度學習／集成模型僅作為後續研究規劃，不列為本研究已完成或已驗證的成果。


## 5.4 未來研究方向與產業落地路徑


## 5.3 未來研究方向

未來研究宜優先補足資料與驗證證據，再逐步擴展模型複雜度及工業部署深度，以維持各階段結果的可比較性。PHM 文獻亦指出，資料驅動預測的可靠性仍受資料條件、模型假設及不確定性處理影響（Li et al., 2024；Lin et al., 2026）。


## 5.4 未來研究方向與產業落地路徑


## 5.3.1 擴充真實資料與獨立驗證

在取得授權並符合資訊安全要求的前提下，可使用去識別化的 PCW 歷史資料，擴展不同季節、製程負載、泵浦運轉模式與 PCW 系統的事件樣本。應以時間與事件為單位切分訓練、驗證及測試資料，建立固定測試集，並於歷史回放後採不介入設備控制的影子模式觀察誤報頻率、資料延遲與長期穩定性。


## 5.4 未來研究方向與產業落地路徑


## 5.3.2 完善參考模型、時間預測與不確定性

後續應固定 Excel 參考公式、時間窗、判定門檻與狀態轉換規則，建立可自動重跑的測試案例及版本紀錄。越限時間估計可比較穩健斜率、變點偵測、分位數方法與機率式預測區間，並明確報告有效預測覆蓋率及不可估計比例。T-30／T-20／T-10 應先視為介面或模型的預警標籤，是否對應實際分鐘提前量須由事件資料證實。


## 3.3 雙重預測引擎數學模型與演算法

可逐步納入流量、供回水溫度、泵浦頻率、閥位及操作事件等資訊，配合實際管網拓樸建立多變量特徵。分支與系統層級應保留單一 PT 的警示原因、輸入視窗及事件時間線，協助操作人員從系統總覽追溯至特定分支與量測點；根因推論則須另行設計驗證。


## 5.4 未來研究方向與產業落地路徑


## 5.3.4 資料管線、驗收與模型治理

後續可依實際工業環境要求完成 Historian 資料介接、分鐘級排程、結果資料表、SCADA／Modbus 介面及失敗復原。SAT 應涵蓋資料更新、警報與預警分離、去重、逾期標示、推論延遲、權限及端到端追溯。長期運作時，須建立資料品質監測、概念漂移檢查、版本核准、回滾與稽核程序，避免模型變更影響操作判讀。


## 5.4 未來研究方向與產業落地路徑


## 5.3.5 模型技術延伸

待 V1.x 建立可靠的事件定義與基準指標後，可於 V2.0 比較監督式機器學習與預測維護方法，並於 V3.0 探索深度學習及集成模型；相關方法的選擇仍須以一致的事件定義及獨立測試為依據（Caballero et al., 2026）。不同版本須使用相同資料切分與事件匹配規則，除偵測能力外，亦比較誤報成本、提前量、時間估計誤差、可解釋性及維護成本。

生成式人工智慧工具使用揭露（定稿前確認）

【作者須依實際使用情形修訂後，方可保留於正式論文】本研究撰寫過程中，生成式人工智慧工具僅用於［請填寫實際用途，例如文字潤飾、章節結構檢查或語句清晰度改善］。研究問題、模型選擇、資料處理、程式實作、實驗設計、結果解釋及學術主張，均由作者依研究資料與可查證來源進行審查與確認。所有文獻引用均須由作者核對原始出版資料及本文所述內容；生成式人工智慧工具不列為作者，亦不承擔研究責任。若校方或系所另有揭露格式，應以其規定為準。


## 5.5 總結

本研究以半導體廠務 PCW 壓力時間序列為核心，提出在既有固定工程警報之外，結合歷史參考、近期行為偏移辨識與條件式越限時間估計的輔助預警研究架構，並規劃由 PT、分支至 PCW 系統的分層呈現及與控制路徑分離的推論服務。其價值在於建立可解釋、可追溯且可驗證的研究流程，而非宣稱已取代既有保護機制。實際預警效益、時間估計可靠性與現場適用性，仍須以獨立事件測試、可重現的歷史重播及系統驗收證據確認。

