國立陽明交通大學 / 國立清華大學 / 國立臺灣大學

工學院　機械工程學系 / 資訊工程研究所

碩士論文

# 基於雙重預測引擎與前端串流架構之半導體廠務製程冷卻水系統偏移偵測與趨勢預測研究

## Drift Detection and Trend Forecasting for Semiconductor Process Cooling Water Systems Based on Dual Predictive Engine and Frontend Streaming Architecture

研究生：陳本 (Ben Chen)
指導教授：指導教授 博士 (Advisor, Ph.D.)
中華民國 115 年 11 月 / November, 2026


# 學位論文審定書／授權文件

本論文「基於雙重預測引擎與前端串流架構之半導體廠務製程冷卻水系統偏移偵測與趨勢預測研究」業經口試委員會審查通過，符合碩士學位標準，特此證明。

口試委員會召集人：（簽名）  
口試委員：（簽名）  
口試委員：（簽名）  
指導教授：（簽名）  
學系主任：（簽名）


# 中文摘要

在現代先進半導體晶圓製造中，程序冷卻水（Process Cooling Water, PCW）系統肩負著帶走高階製程機台（極紫外光 EUV 微影設備、高深寬比電漿蝕刻機台等）巨大熱能之核心重任。若水壓或流量發生微幅擾動，將直接引發微影聚焦偏移甚至導致整批晶圓報廢。現行工業 SCADA 系統普遍依賴固定工程門檻（HI/LO、HIHI/LOLO）進行被動式告警，無法在數值越界前偵測出設備漸進劣化、過濾單元阻塞或微小洩漏等「緩慢行為偏移（Slow Drift）」；且傳統系統缺乏對未來趨勢的剩餘時間估計（Time-to-Limit, TTL），更面臨巨量時間序列數據在 Web 瀏覽器端渲染引發畫面凍結之技術瓶頸。

針對上述問題，本研究設計並落地實作了一套新一代生產級 Web SCADA 智慧監控與早期預警平台。研究聚焦於兩大核心推論任務：(1) 偏移偵測（Drift Detection）：提出結合 60 分鐘歷史基準（BaseAvg60）與 10 分鐘近期觀測之異常密度模型（N10 Anomaly Density Model），並輔以跨度標準化漂移閘門，在嚴格遵守「Past-Only（僅使用歷史與當下數據，零未來洩漏）」的時序因果約束下，精確捕獲行為模式轉移；(2) 趨勢預測（Forecast）：建構基於 OLS 最小平方法之局部線性外推引擎，輸出 T-30、T-20、T-10 多步超前預警，動態建構 95% 預測信賴漏斗錐（Confidence Cone）並估算越限剩餘時間（TTL）。

在系統工程與演進層面，本研究突破了六大關鍵里程碑：建立標準化資料模型（Canonical Data Model）、由前端輪詢躍遷至 WebSocket 即時串流推送與 Modbus TCP 驅動架構、研發 Spike-Preserving MinMax Bucket 降採樣演算法達成 10 萬點歷史波形 60 FPS 零延遲渲染、實踐嚴格單向資料流狀態管理、建立涵蓋資料品質到 ISA-18.2 遲滯防彈跳的 7 層工業硬化防護網（L1~L7），並透過自動化批次驗證管線歷經 100 場次多故障模式測試。實證結果顯示，本模型與 Excel 參考標準具備 100% 計算一致性，在漂移故障情境下展現平均超過 24.5 分鐘之預警提前量，正常穩態之假陽性率為 0%，有效兼顧學術嚴謹性、系統極致效能與半導體工廠實體落地之可靠度。

**關鍵詞：半導體廠務；程序冷卻水 (PCW)；Web SCADA；偏移偵測；趨勢預測；異常密度模型；動態降採樣；時間序列**


# Abstract

In modern advanced semiconductor manufacturing, the Process Cooling Water (PCW) system is a mission-critical facility utility responsible for dissipating massive heat fluxes generated by high-end fabrication equipment, such as extreme ultraviolet (EUV) lithography scanners and high-aspect-ratio plasma etching chambers. Even subtle fluctuations in PCW supply pressure or flow rate can induce thermal deformation of optical components, defocusing, and severe yield loss or catastrophic wafer scrap. Current industrial SCADA systems predominantly rely on static engineering threshold limits (HI/LO, HIHI/LOLO) for reactive alarming. Consequently, they fail to detect subtle, slow-developing behavioral drifts caused by heat exchanger fouling, filter clogging, or micro-leakages before limits are breached, lack reliable Time-to-Limit (TTL) estimation, and suffer from severe UI latency or browser freezing when rendering massive time-series datasets in web interfaces.

To overcome these challenges, this study designs, optimizes, and implements a production-grade Web SCADA intelligent monitoring and early warning system specifically tailored for semiconductor cleanroom PCW infrastructure. The research proposes two core statistical inference engines operating under a strict Past-Only causal constraint to eliminate look-ahead data leakage: (1) Drift Detection Engine: utilizes a 60-minute baseline reference window (BaseAvg60) coupled with a 10-minute recent observation window to compute an anomaly density metric (N10 Anomaly Density Ratio) integrated with a span-normalized drift gate, achieving high sensitivity to behavioral shifts while ensuring that the null-hypothesis false alarm probability remains bounded at p < 0.0107; (2) Trend Forecasting Engine: implements an Ordinary Least Squares (OLS) local linear projection to generate multi-horizon look-aheads (T-30, T-20, T-10), construct 95% statistical confidence cones, and dynamically calculate Time-to-Limit (TTL) remaining intervals.

At the system engineering level, the platform incorporates six core architectural breakthroughs: a canonical data model, asynchronous WebSocket streaming over Modbus TCP, a spike-preserving MinMax bucket downsampling algorithm that maintains 60 FPS rendering on 100,000 data points with zero spike loss, strict unidirectional data-flow state management, and a 7-layer industrial hardening defense framework (L1 Quality Gate through L7 Fused Risk Index with ISA-18.2 deadband latching). Extensive empirical validation across 100 multi-fault experimental runs demonstrates 100% computational consistency against an independent Excel engineering reference model, an average early warning lead time exceeding 24.5 minutes, and a 0% false positive rate in steady-state operations, proving the platform's academic rigor, operational robustness, and industrial readiness.

**Keywords: Semiconductor Facility; Process Cooling Water (PCW); Web SCADA; Drift Detection; Trend Forecasting; Anomaly Density Model; Dynamic Downsampling; Time Series**


# 誌謝

本論文的完成承蒙指導教授之悉心啟迪與嚴謹教誨，在半導體廠務監控與統計推論研究領域給予至關重要之指導。同時感謝口試委員諸位教授於百忙中撥冗審閱並提供寶貴之真知灼見。感謝實驗室全體夥伴於系統開發與實證測試期間之全力協助，以及家人一路以來之溫暖包容與堅定支持。謹以此篇論文獻給所有關心與支持我的師長、同儕與家人。


# 符號與縮寫說明

| 符號 / 縮寫 | 英文與中文全稱 | 定義與工程物理意義 |
| --- | --- | --- |
| B | 歷史基準視窗 (Baseline Window) | 涵蓋過去 60 分鐘 [t-70..t-10) 之正常穩態樣本集合 |
| P | 前期比較視窗 (Prior Window) | 涵蓋 5 分鐘 [t-10..t-5) 之基準過渡期樣本集合 |
| R | 近期觀測視窗 (Recent Window) | 涵蓋最近 5 分鐘 [t-5..t] 之最新即時樣本集合 |
| BaseAvg60 | 歷史基準平均值 | 基準期 B 之樣本算術平均值 (bar) |
| Slope | 局部變化斜率 | (mean(R) - mean(P)) / 5，反映最新 5 分鐘之漂移速率 (bar/min) |
| d | 漂移方向指示變數 | +1 (Slope ≥ 0, 正向漂移) 或 -1 (Slope < 0, 負向漂移) |
| M60 | 基準期同向超越點數 | 基準期 60 點中滿足 d · (x - BaseAvg60) > 0 之樣本數 |
| M10 | 近期同向超越點數 | 最近 10 分鐘中滿足 d · (x - BaseAvg60) > 0 之樣本數 |
| N10 | 異常密度指標 (Density Ratio) | M10 / (M60 / 6)，衡量近期相對於歷史背景之異常富集倍率 (飽和上限 999) |
| TTL | 越限剩餘時間 (Time-To-Limit) | 預估目前時序按當前斜率外推至突破 HI/LO 門檻之剩餘分鐘數 (min) |
| R² | 線性迴歸決定係數 | 衡量局部趨勢線性迴歸擬合之品質優度 (Goodness-of-Fit) |
| PI_95 | 95% 預測信賴區間半寬 | 基於 Student-t 分佈之迴歸預測漏斗錐半寬 (bar) |
| PCW | 程序冷卻水 (Process Cooling Water) | 半導體高階製程設備專用之精密高潔淨冷卻水系統 |
| PT / TT | 壓力傳送器 / 溫度傳送器 | Pressure Transmitter / Temperature Transmitter |
| FT / DP | 流量傳送器 / 差壓傳送器 | Flow Transmitter / Differential Pressure Transmitter |


# 第一章　緒論


## 1.1　研究背景與動機


半導體製造具有製程設備極度精密、資本支出龐大與連續 24 小時不間斷運轉之特性，高度仰賴廠務公用系統（Facility Utility Systems）提供恆溫、恆壓、超潔淨之運行環境。在各類廠務生命線中，程序冷卻水（Process Cooling Water, PCW）系統直接循環至晶圓製程機台內部之熱交換器、高頻射頻電源（RF Generator）、真空乾式水泵及極紫外光（EUV）微影設備之雷射光源模組。隨著先進製程技術推進至 3 奈米及 2 奈米節點，EUV 設備每小時耗電量達到兆瓦級別，若 PCW 循環管路之水壓或水溫出現微幅抖動，將導致光學透鏡發生微米級熱膨脹偏移，嚴重破壞對準精度（Overlay Accuracy），甚至引發昂貴機台硬體之高溫互鎖當機，造成單次停機損失高達數百萬美元。


目前工業現場主要透過監控與資料擷取系統（Supervisory Control and Data Acquisition, SCADA）結合可程式邏輯控制器（Programmable Logic Controller, PLC）進行即時監控。然而，現行工業監控體系在面對智慧製造與預知保養（Predictive Maintenance）轉型時，存在顯著的架構缺陷與監控盲區。


### 1.1.1　雙層晶圓廠空間配置與 PCW 系統拓撲


本研究以典型雙層無塵室（Two-level Cleanroom Fab）半導體晶圓廠之 PCW 系統配置作為案例情境。如圖 1-1 所示，雙層晶圓廠之建築空間通常劃分為二樓的主無塵室製程區（2F Cleanroom Area）與一樓的下層輔助廠務區（1F Subfab Area）。二樓無塵室配置高精密之微影（Litho）、電漿蝕刻（Etch）、薄膜沉積（Thin Film）及化學機械研磨（CMP）機台；一樓 Subfab 則配置各機台之真空泵浦、電源供應櫃、洗滌塔及大量 PCW 水力循環閥盤。


廠內共設有 8 套獨立運行的 PCW 系統（PCW01～PCW08）。為何需要 8 套物理隔離的獨立系統？其核心工程考量在於：(1) 水質純度分級：EUV 與高階微影機台需要電阻率極高、超純水質之專用冷卻水，而一般真空泵浦則使用一般製程冷卻水；(2) 供水水溫與壓力規格差異：不同製程單元之散熱通量與管路壓降截然不同；(3) 避免交叉污染：若單一機台內部熱交換器穿孔破裂，獨立迴路能防止化學冷卻劑污染蔓延至全廠其他關鍵設備。


每套 PCW 系統均包含供水主幹管（Supply Main Header）、回水主幹管（Return Main Header）及 10 組並聯供回水分支幹管（Submain）。依此拓撲架構，全廠共計 80 組供回水分支配對，佈建了 160 個壓力傳送器（Pressure Transmitter, PT）、80 個溫度傳送器（TT）及 16 個流量計（FT）。供水與回水之差壓（Differential Pressure, DP）直接反映了各分支管網的水力阻抗平衡與熱交換流動狀態。圖 1-2 展現了半導體廠務級超寬幅（3440×1440 解析度）PCW 全廠監控中心實際運行畫面。


![圖 1-1：半導體晶圓廠 PCW 監控與雙重早期預警整體四層工業架構圖](file:///Users/benchen1981/Downloads/Web SCADA/thesis/figures/fig_system_architecture.png)
*圖 1-1：半導體晶圓廠 PCW 監控與雙重早期預警整體四層工業架構圖*


![圖 1-2：半導體廠務級超寬幅（3440×1440）PCW 全廠監控中心實際運行畫面](file:///Users/benchen1981/Downloads/Web SCADA/優化/截圖 2026-06-02 晚上11.52.52.png)
*圖 1-2：半導體廠務級超寬幅（3440×1440）PCW 全廠監控中心實際運行畫面*


### 1.1.2　固定門檻監控與早期預警之根本差異


工業 SCADA 傳統上依據固定工程限值提供警報功能，通常劃分為四階門檻：高高限（HIHI）、高限（HI）、低限（LO）及低低限（LOLO）。固定門檻之優點在於判定規則直觀、物理意義明確且便於硬體互鎖設定。然而，其最大致命傷在於屬於「事後反應型機制（Reactive Alarm）」——僅當量測數值已經突破物理限值時才會觸發告警。此時，管路內部往往已發生嚴重超壓、水錘或斷流，維運團隊已無充裕時間進行無痛處置。


從熱力學與流體力學角度審視，冷卻能力取決於基本熱平衡方程式：Q_dot = m_dot * C_p * (T_return - T_supply)。供水壓力過低將導致質量流量 m_dot 急遽下降，無法帶走機台高熱，造成熱失控；而供水壓力過高則會引起二次側薄壁閥件受損、微漏甚至爆管。傳統固定門檻僅在臨界破壞時響鈴，而本研究所提出之「統計式早期預警（Early Warning）」著眼於數值仍在安全區間內（[LO, HI] 範圍）時，自時間序列中檢測出微小之劣化軌跡。如表 1-1 所示，兩者在工程目的與處置策略上具有本質之互補性。


**表 1-1　傳統固定門檻監控與統計式早期預警之核心維度對比**

| 比較維度 | 傳統固定門檻式監控 (Static Limits) | 統計式早期預警系統 (Proposed Early Warning) |
| --- | --- | --- |
| 觸發時機 | 數值突破 HI/LO 限值之瞬間 (事後) | 數值仍在正常限值內，但出現顯著趨勢 (事前) |
| 分析時間維度 | 單一時間點之瞬時量測值 (Point-in-Time) | 多時間尺度滑動視窗 (10 分鐘近期 vs 60 分鐘基準) |
| 解決之異常形態 | 突發性管路破裂、設備跳脫等越界事故 | 漸進式濾網阻塞、閥門洩漏、水泵葉輪磨損等緩慢偏移 |
| 系統輸出結果 | 二元開關狀態 (Normal / Alarm) | 狀態標籤 (T-30/T-20/T-10)、趨勢斜率、剩餘越限時間 TTL |
| 維運處置價值 | 緊急搶修與停機隔離 (Corrective Action) | 提前 10~30 分鐘預防性調節與泵閥切換 (Proactive Action) |


### 1.1.3　研究動機與四項問題陳述


本研究動機源於 PCW 壓力監控對異常徵兆辨識、越限時間研判、分層資訊呈現及可重現驗證之嚴苛需求。具體歸納為以下四項核心科學與工程問題：


【問題一：如何辨識單一 PT 行為偏移並估計 HI/LO 越限剩餘時間？】在充滿高頻擾動之工廠數據中，如何從正常背景中分離出緩慢劣化特徵（Drift Detection），並在變化趨勢顯著時估算觸碰物理紅線之剩餘分鐘數（Time-to-Limit, TTL）？


【問題二：如何由個別量測點延伸至供回水分支與系統層級之狀態判讀？】全廠 160 顆傳送器具有供回水物理配對特性，如何整合成差壓 DP 與系統層級健康指標，而非簡單粗暴地將所有數據混為一談？


【問題三：如何客觀驗證早期預警有效性並嚴防資料洩漏？】如何確保特徵工程完全依託推論當下已可取得之歷史資料（Past-Only），徹底杜絕 Look-ahead Bias，並在 100 場次多故障模式測試中客觀評價提前量與誤報率？


【問題四：如何突破 Web SCADA 大數據圖表渲染凍結瓶頸並無縫落地？】在查詢數十萬點歷史波形時，如何消除瀏覽器卡頓與崩潰，達成 60 FPS 順暢縮放，並確保工業通訊鏈路可隨時切換至真實工廠 PLC？


## 1.2　研究目的與範圍


本論文之核心目的在於設計、實作並實證驗證一套具備統計學嚴謹度、工業級防誤報防線與高並發 Web 串流架構之全功能 PCW 監控與早期預警系統。具體研究範疇包含：


1. 建立雙重統計推論引擎：提出融合 60 分鐘基準 BaseAvg60 與 10 分鐘近期視窗之異常密度模型 N10，以及基於 OLS 局部最小平方法與 95% 信賴區間漏斗錐之 TTL 越限時間預測模型。


2. 構築 7 層工業級硬化防誤報防線：涵蓋資料品質閘門、跨度標準化漂移門檻、OLS 統計顯著性驗證、物理時間有效性檢核、事件隔離、ISA-18.2 遲滯回差防彈跳及綜合風險指數（Fused Risk Index）。


3. 突破 Web 前端海量數據渲染瓶頸：研發 Spike-Preserving MinMax Bucket 降採樣演算法，實現 10 萬點歷史波形 60 FPS 極致流暢可視化，並達成關鍵突波零失真。


4. 完成標準化資料模型與通訊鏈路解耦：建立強型別 Canonical Data Model，支援 WebSocket 即時串流推送與 Modbus TCP 工業協定，確保隨時可直連實體晶圓廠 PLC。


# 第二章　文獻探討


## 2.1 半導體廠務冷卻水水力特性與精密溫控重要性


在先進半導體製程中，晶圓製造良率高度敏感於環境物理量的微幅擾動。文獻指出，微影設備（Lithography Tool）之鏡頭模組與電漿蝕刻機（Plasma Etcher）之靜電吸盤（Electrostatic Chuck, ESC）內部存在極高之局部熱流密度。冷卻水系統必須在毫秒級反應時間內維持供水水溫在 ±0.05°C 之超高精度區間內。水壓與流量的任何緩慢偏移，均會透過對流熱傳係數 h = Nu * k / D 改變傳熱速率，導致晶圓表面熱應力分佈不均，進而引發奈米級圖案畸變。傳統廠務文獻多聚焦於穩態水力平衡計算與 PID 迴路調校，鮮少探討水力參數在微小故障初期的非平穩動態行為。


## 2.2 PLC、SCADA、歷史資料庫與即時串流監控架構


工業自動化架構通常遵循 Purdue 企業參考模型（PERA）。現場層（Level 1）由 PLC 執行毫秒級實時控制；控制層（Level 2）由 SCADA 進行圖形化監控；歷史資料庫（Historian, Level 3）則負責儲存長期時序數據。然而，傳統 SCADA 系統普遍採用封閉式私有協定與單機厚客戶端（Thick Client）軟體，維護成本高昂且無法支援行動化監控。隨著 Web 雲原生技術發展，現代工業監控逐漸轉向以 HTML5/WebSocket 為核心之輕量化 Web SCADA。然而，Web 瀏覽器之 JavaScript 單執行緒特性在面對每秒數百個測點的高頻即時串流以及十萬級歷史點渲染時，極易出現記憶體洩漏與主執行緒卡頓，成為工業 Web SCADA 普及的關鍵瓶頸。


## 2.3 統計製程管制（SPC）與固定工程門檻之侷限


Shewhart 管制圖、CUSUM（累積和）及 EWMA（指數加權移動平均）是製造業品質管制中廣泛應用的統計工具。SPC 透過歷史數據建立 μ ± 3σ 之統計控制界線。然而，在半導體廠務水力系統中直接應用經典 SPC 存在顯著困難：廠務水網伴隨日常產能調節與機台啟閉，量測數值本身具有顯著的週期性與階躍性非平穩特徵。若僅以靜態 3σ 進行管制，將導致極高的虛警率；若設定過寬，又喪失微小偏移之偵測能力。固定工程門檻（HI/LO）則屬於硬性物理紅線，無法提供任何時序演變之前瞻資訊。


## 2.4 時間序列異常偵測與早期預警機制演進


時間序列異常偵測方法近年來經歷了三個世代之演進：第一代為基於統計檢定與滑動視窗之啟發式演算法；第二代為基於機器學習之無監督模型（如 Isolation Forest、One-Class SVM、Autoencoder）；第三代為基於深層循環神經網路（LSTM、Transformer）與多變量圖神經網路（GNN）之時空預測架構。雖然深度學習在複雜多變量特徵提取上具備優勢，但在半導體工廠落地時面臨「黑盒子不可解釋性」、「高昂算力需求」及「對極端罕見故障泛化能力薄弱」之嚴重阻礙。對於半導體廠務工程師而言，具備明確物理意義、清晰數學推導且計算耗時在毫秒級之統計預警模型，仍是生產在線環境最優先採納之首選。


## 2.5 資料洩漏、時序因果性與工業系統落地考量


機器學習在工業時序預測中最常犯的嚴重視覺假象即為「資料洩漏（Data Leakage / Look-ahead Bias）」。許多學術論文在資料前處理階段採用全域標準化（Global Min-Max Scaling / Z-Score）或對稱雙向滑動平均，無形中將未來的統計資訊注入了過去的樣本中，導致離線評估指標虛高，而一旦部署至真實線上環境時預測準確度全面崩潰。因此，在時間序列特徵工程中貫徹「Past-Only」時序因果約束——即在時間戳記 t 進行推論時，僅允許使用截至 t 時刻前已觀測到的歷史數據，是確保模型具備工業落地真實可靠性的基本前提。


## 2.6 文獻綜整、研究缺口與本研究定位


綜合國內外文獻，現有研究在半導體廠務冷卻水監控領域存在以下三項關鍵缺口：(1) 缺乏結合工業水力物理機制與純歷史約束之輕量級行為偏移偵測模型；(2) 缺乏能動態輸出多步超前預警（T-30/T-20/T-10）並量化信賴漏斗錐之 TTL 外推機制；(3) 缺乏一套能夠流暢渲染十萬點長時序波形且與底層工業 PLC 通訊完全相容之高效能 Web SCADA 完整系統。本研究正是為填補此三項缺口而展開之系統化研究。


# 第三章　研究方法


## 3.1 研究架構與實體拓撲配置


本研究設計了一套完整的半導體晶圓廠 PCW 監控與雙重早期預警架構。系統分為四層：(1) 實體與通訊層：Modbus TCP 伺服器提供 160 個保持暫存器（Holding Registers 40001～40160），模擬全廠 8 套 PCW 系統之傳送器即時訊號；(2) 核心推論引擎層：後端定時輪詢任務以 1 秒頻率採集數據，每 60 秒觸發雙重預測演算法，並由 7 層硬化架構進行狀態收斂；(3) 資料串流與儲存層：將即時指標透過 WebSocket 廣播至所有客戶端，並寫入時間序列歷史資料庫；(4) 前端視覺化呈現層：超寬幅 Web SCADA 儀表板，支援全廠總覽、單套 P&ID 流程圖、T-30 預警漏斗錐及動態降採樣歷史趨勢。全廠實體拓撲配置如表 3-1 所示。


**表 3-1　研究對象與系統實體拓撲配置清冊**

| 系統代碼 | 安裝樓層分區 | 對應製程區域與設備 | 供水 Baseline | 回水 Baseline | 設計差壓 DP |
| --- | --- | --- | --- | --- | --- |
| PCW01 | 2F Cleanroom | EUV 微影光學核心 (G1) | 2.20 bar | 1.70 bar | 0.50 bar |
| PCW02 | 2F Cleanroom | 浸潤式 DUV 微影機台 (G1) | 2.20 bar | 1.70 bar | 0.50 bar |
| PCW03 | 2F Cleanroom | 高深寬比電漿蝕刻機台 (G2) | 2.10 bar | 1.65 bar | 0.45 bar |
| PCW04 | 2F Cleanroom | 原子層沉積 ALD/CVD (G2) | 2.10 bar | 1.65 bar | 0.45 bar |
| PCW05 | 1F Subfab | 化學機械研磨 CMP 系統 (G3) | 2.00 bar | 1.60 bar | 0.40 bar |
| PCW06 | 1F Subfab | 高精密離子植入機台 (G3) | 2.00 bar | 1.60 bar | 0.40 bar |
| PCW07 | 1F Subfab | 乾式真空水泵及洗滌塔 (G4) | 1.90 bar | 1.50 bar | 0.40 bar |
| PCW08 | 1F Subfab | 射頻 RF 電源櫃與輔助設備 (G4) | 1.90 bar | 1.50 bar | 0.40 bar |


![圖 3-1：Web SCADA 次幹管路（Submain）P&ID 水力監控與供回水測點配置圖](file:///Users/benchen1981/Downloads/Web SCADA/優化/截圖 2026-10-10 下午1.33.01.png)
*圖 3-1：Web SCADA 次幹管路（Submain）P&ID 水力監控與供回水測點配置圖*


## 3.2 雙層 Fab 8 套 PCW 系統分組與工程警報限值


半導體廠務冷卻水管網之水力特性與散熱需求因製程不同而異。為落實分區精準監控，本研究將 8 套 PCW 系統依製程要求劃分為 G1～G4 四大參數群組。每個群組設定了嚴格的 Baseline 運轉基準值與 HIHI/HI/LO/LOLO 工程警報限值。如表 3-2 至 3-4 所列，PT 壓力、FT 流量及 DP 供回水差壓均具有明確之物理限值定義。


**表 3-2　PT 壓力傳送器工程警報限值與 Baseline 正式設定表**

| 群組代碼 | 涵蓋系統 | 管網側別 | LOLO (bar) | LO (bar) | Baseline (bar) | HI (bar) | HIHI (bar) |
| --- | --- | --- | --- | --- | --- | --- | --- |
| G1 | PCW01, PCW02 | Supply (供水) | 1.80 | 2.00 | 2.20 | 2.40 | 2.60 |
| G1 | PCW01, PCW02 | Return (回水) | 1.30 | 1.50 | 1.70 | 1.90 | 2.10 |
| G2 | PCW03, PCW04 | Supply (供水) | 1.70 | 1.90 | 2.10 | 2.30 | 2.50 |
| G2 | PCW03, PCW04 | Return (回水) | 1.25 | 1.45 | 1.65 | 1.85 | 2.05 |
| G3 | PCW05, PCW06 | Supply (供水) | 1.60 | 1.80 | 2.00 | 2.20 | 2.40 |
| G3 | PCW05, PCW06 | Return (回水) | 1.20 | 1.40 | 1.60 | 1.80 | 2.00 |
| G4 | PCW07, PCW08 | Supply (供水) | 1.50 | 1.70 | 1.90 | 2.10 | 2.30 |
| G4 | PCW07, PCW08 | Return (回水) | 1.10 | 1.30 | 1.50 | 1.70 | 1.90 |


**表 3-3　FT 流量計工程警報限值與 Baseline 正式設定表**

| 群組代碼 | 監控位置 | LOLO (L/min) | LO (L/min) | Baseline (L/min) | HI (L/min) | HIHI (L/min) |
| --- | --- | --- | --- | --- | --- | --- |
| G1 | 主幹管 (Main Header) | 1200 | 1400 | 1600 | 1800 | 2000 |
| G2 | 主幹管 (Main Header) | 1000 | 1200 | 1400 | 1600 | 1800 |
| G3 | 主幹管 (Main Header) | 800 | 1000 | 1200 | 1400 | 1600 |
| G4 | 主幹管 (Main Header) | 600 | 800 | 1000 | 1200 | 1400 |


**表 3-4　DP 供回水差壓工程警報限值設定表 (差壓偏高代表阻抗過大)**

| 群組代碼 | 差壓測點 | 正常基準 DP (bar) | DP LO 門檻 (bar) | DP HI 門檻 (bar) | 工程異常診斷含義 |
| --- | --- | --- | --- | --- | --- |
| G1 | PCW01/02 Submain DP | 0.50 | 0.30 (水流短路/旁通洩漏) | 0.70 (機台濾網阻塞/阻抗過大) | 供回水水力失衡 |
| G2 | PCW03/04 Submain DP | 0.45 | 0.25 (旁通閥門異常開口) | 0.65 (蝕刻機冷卻盤結垢) | 冷卻流量不足風險 |
| G3 | PCW05/06 Submain DP | 0.40 | 0.20 (管網壓降驟減) | 0.60 (研磨液熱交換器阻塞) | 晶圓研磨熱積聚 |
| G4 | PCW07/08 Submain DP | 0.40 | 0.20 (水泵二次側洩漏) | 0.60 (真空泵保護閥半閉) | 泵浦過熱停機風險 |


## 3.3 Modbus TCP 模擬資料架構與非真實數據說明


在真實半導體晶圓廠環境中，受限於商業機密、嚴格保密協定（NDA）及極端故障（水錘爆管、嚴重微漏）罕見發生之客觀現實，研究團隊無法在真實產線上任意人為注入破壞性故障以採集驗證數據。因此，本研究嚴格依據真實廠務 PLC 規範開發了高擬真 Modbus TCP 模擬引擎。


模擬器產生之時序信號並非單純的隨機數，而是基於物理水力方程與隨機擾動模型合成：x(t) = P_base + A * sin(2π t / T) + ε(t) + δ_fault(t)。其中 P_base 為該群組設計基準線；A * sin(...) 模擬廠務冰水主機週期性負載微幅波動（週期 T ≈ 30 分鐘，振幅 A ≈ 0.02 bar）；ε(t) ~ N(0, σ²) 代表高斯白雜訊（σ = 0.005 bar）；δ_fault(t) 則為人為注入之緩慢線性漂移（如熱交換器結垢導致之 0.005 bar/min 升壓漂移）或突發性水錘脈衝。模擬引擎透過標準 Modbus TCP 協定暴露暫存器，在通訊層次與真實 PLC 完全等價，演算法程式在無須修改一行代碼的情況下即可無縫切換至工廠實體網路。


## 3.4 雙重預測引擎數學模型與演算法


本研究提出之雙重預測引擎專注於兩大互補推論任務：(1) 偏移偵測（Drift Detection）：利用異常密度比值 N10 捕捉行為模式轉移；(2) 趨勢預測（Forecast）：利用 OLS 局部最小平方法估算 95% 信賴漏斗錐與越限時間（TTL）。全流程嚴格遵循「Past-Only」時序約束。


![圖 3-2：雙重預測引擎（時序外推與異常密度）之 70 分鐘滑動視窗與數學特徵提取示意圖](file:///Users/benchen1981/Downloads/Web SCADA/thesis/figures/fig_window_feature_math.png)
*圖 3-2：雙重預測引擎（時序外推與異常密度）之 70 分鐘滑動視窗與數學特徵提取示意圖*


### 3.4.1　滑動時間視窗定義與因果約束


在推論時間點 t，演算法截取長度為 70 分鐘之歷史時間序列 W = [x_{t-69}, x_{t-68}, ..., x_t]，並劃分為三個無重疊之子視窗：


• 基準視窗 B (Baseline Window)：涵蓋過去 60 分鐘區間 [t-70, t-10)，樣本數 N_B = 60。


• 前期視窗 P (Prior Window)：涵蓋 5 分鐘過渡區間 [t-10, t-5)，樣本數 N_P = 5。


• 近期視窗 R (Recent Window)：涵蓋最新 5 分鐘即時區間 [t-5, t]，樣本數 N_R = 5。


所有計算均僅依賴視窗內數據，嚴格禁止向未來取樣，徹底消除資料洩漏風險。


### 3.4.2　Drift Detection：異常密度比值模型 (N10 Anomaly Density)


首先計算歷史基準平均值 BaseAvg60 與近期變化斜率 Slope：


BaseAvg60 = (1 / 60) * ∑_{i=0}^{59} x_{t-70+i}


Slope = (mean(R) - mean(P)) / 5    [單位：bar/min]


定義漂移方向指示變數 d：若 Slope ≥ 0 則 d = +1（正向漂移）；若 Slope < 0 則 d = -1（負向漂移）。


統計基準期 60 點與近期 10 點中，沿漂移方向超越基準線之計數：


M60 = ∑_{k ∈ B} II( d * (x_k - BaseAvg60) > 0 )    [II 為指示函數]


M10 = ∑_{j ∈ (P ∪ R)} II( d * (x_j - BaseAvg60) > 0 )


在虛無假設 H_0（序列處於對稱穩態白雜訊）下，樣本點超越基準平均值之機率為 p = 0.5。近期 10 點之超越點數 M10 服從二項分佈 M10 ~ Binomial(10, 0.5)。單側顯著性檢定之 p 值為：


P(M10 ≥ 9 | H_0) = (10! / (9! 1!)) * (0.5)^10 + (10! / (10! 0!)) * (0.5)^10 = 11 / 1024 ≈ 0.0107 (約 1.07%)


這證明當近期 10 點中有 9 點或 10 點同向偏離時，在統計學上以超過 98.9% 之顯著信心否定穩態假設，確認系統已發生非隨機性行為偏移。


定義異常密度比值 N10（衡量近期相對於歷史背景之異常富集倍率）：


N10 = M10 / (M60 / 6)    [若 M60 = 0，則定義 N10 = M10 / 0.1667，並設定飽和上限值 999]


為防止儀表微小底噪引發虛警，引入「跨度標準化漂移閘門（Span-Normalized Drift Gate）」：要求 30 分鐘外推變化量必須超過總安全跨度的指定比例 g%：


|Slope| * 30 ≥ g% * (Limit_HI - Limit_LO)


當且僅當 N10 超越設定門檻（θ = 1.6）且跨度閘門滿足時，Drift 偵測判定為真。


### 3.4.3　Forecast：局部線性外推與 95% 信賴漏斗錐 (Confidence Cone)


趨勢預測模型採用普通最小平方法（Ordinary Least Squares, OLS）對近期序列進行局部回歸：x_hat(t+h) = x_t + Slope * h。


未來 h 分鐘外推預測點之 95% 預測區間半寬 PI_95(h) 由 Student-t 分佈導出：


PI_95(h) = t_{0.025, n-2} * s_e * sqrt( 1 + 1/n + (h - h_bar)² / ∑(t_i - t_bar)² )


其中 s_e 為回歸殘差標準差。隨著預測視界 h 由 0 延伸至 30 分鐘，預測不確定性隨之發散，形成物理幾何上之「95% 統計信賴漏斗錐」。根據外推直線與工程門檻之交點，將預警等級劃分為三階階梯：


• 若 x_hat(t+30) ≥ Limit_HI 且目前未超限 ➔ 觸發 T-30 預警 (Warning State)


• 若 x_hat(t+20) ≥ Limit_HI ➔ 觸發 T-20 預警 (Urgent State)


• 若 x_hat(t+10) ≥ Limit_HI ➔ 觸發 T-10 預警 (Critical State)


• 若 N10 > θ 且滿足跨度標準化漂移門檻 ➔ 觸發 T-30 行為偏移警示 (Behaviour Shift)


若目前尚未越限，越限剩餘時間（Time-To-Limit, TTL）動態計算為：


TTL = (TargetLimit - x_t) / Slope    [若 Slope > 0 目標為 HI，若 Slope < 0 目標為 LO]


如圖 3-3 所示，本研究展示了時序趨勢外推、OLS 局部擬合、95% 信賴區間漏斗錐與 TTL 交叉點之幾何物理關係。


![圖 3-3：雙重預測模型之時序趨勢外推、OLS 95% 預測漏斗錐與越限時間 (TTL)](file:///Users/benchen1981/Downloads/Web SCADA/thesis/figures/fig_prediction_cone_ttl.png)
*圖 3-3：雙重預測模型之時序趨勢外推、OLS 95% 預測漏斗錐與越限時間 (TTL)*


## 3.5 7 層工業級硬化防護體系（Industrial Hardening Layers）


為確保演算法能抵禦工廠真實環境中的惡劣雜訊、啟動暫態與量綱差異，本研究於 `DriftForecastEngine` 構築了 7 層防護硬化架構（如圖 3-4 所示）：


• Layer 1 (資料品質閘門): 嚴格檢查 70 點視窗內有效樣本佔比 ValidRatio ≥ 80%。若因通訊中斷導致缺值，立即輸出 `INSUFFICIENT_DATA`，杜絕垃圾資料推論。


• Layer 2 (跨度標準化漂移閘門): 將絕對斜率標準化至工程總跨度 Span = HI - LO。若預估 30 分鐘累計偏移量小於 Span 的 2.5%，強制將 Drift 歸零，防止微小底噪被過度放大。


• Layer 3 (OLS 統計顯著性驗證): 計算線性決定係數 R²。僅當 R² ≥ 0.65 時方認可趨勢具備局部確定性；若 R² 過低表示為隨機震盪，抑制發布警報。


• Layer 4 (物理時間有效性檢核): 強制約束 TTL 在合理區間 [1, 180] 分鐘內。若 Slope 接近於 0 或計算出負向無效值，自動將 TTL 標記為 Null（平穩無限大）。


• Layer 5 (事件狀態隔離): 區隔正常運轉、暫態調諧與真實警報。當數值已實質突破 HI/LO 限值時，系統狀態強制收斂為 `EVENT`，由硬體聯鎖接管，避免預測邏輯干擾現場處置。


• Layer 6 (ISA-18.2 遲滯回差防彈跳門閂): 導入狀態機（State Machine）與遲滯回差（Hysteresis Deadband）。升級至警報狀態需即刻響應，而解除警報則需連續 3 個週期數值回落至安全帶（Safety Margin）內，徹底消除臨界抖動（Alarm Chattering）。


• Layer 7 (多維融合風險指數 Fused Risk Index): 融合現有偏差（40%）、斜率速率（30%）與異常密度 N10（30%），輸出 0～100 的綜合健康分數，供全廠優先權排序。


![圖 3-4：PCW 預測系統 7 層工業級硬化防護體系（L1～L7）與狀態轉換架構圖](file:///Users/benchen1981/Downloads/Web SCADA/thesis/figures/fig_7_hardening_layers.png)
*圖 3-4：PCW 預測系統 7 層工業級硬化防護體系（L1～L7）與狀態轉換架構圖*


## 3.6 前端歷史趨勢渲染之 Spike-Preserving MinMax 降採樣演算法


在長時程歷史趨勢分析中，若直接將 100,000 個原始點送入前端 Canvas 繪製，將導致記憶體佔用飆升至數百兆位元組，瀏覽器主線程凍結長達近 1 秒，幀率暴跌至 10 FPS 以下。針對此問題，本研究研發了「Spike-Preserving MinMax Bucket 降採樣演算法」。


演算法原理如下：給定原始序列 X = {x_1, ..., x_N} 與目標可視化像素寬度 K（例如 1000 桶）。演算法將時序等分為 K 個非重疊區間。在每個區間 [s_m, e_m] 內，精確搜尋並保留局部最小值點與局部最大值點，並嚴格維持兩者出現之時間先後順序輸出：


min_val = min_{i ∈ [s_m, e_m]} (x_i),    max_val = max_{i ∈ [s_m, e_m]} (x_i)


此演算法具備三大核心優勢：(1) 計算複雜度為 O(N) 線性時間，10 萬點降採樣耗時小於 10ms；(2) 幾何包絡線保真度高，100% 保留物理水錘、瞬時壓降等極端突波（Spike Loss = 0%）；(3) 前端渲染負載降低 99%，DOM 節點與記憶體極度精簡，即使在低階平板或工控一體機上亦能維持滿幀 60 FPS 順暢縮放。


# 第四章　實驗結果與討論


## 4.1 實驗環境、資料集與全面實測驗證


為全面驗證本系統之學術嚴謹性與工程實用性，研究團隊架設了完整的軟硬體回圈實測環境。實驗平台規格與實測紀錄核對如表 4-1 所列。所有測試案例均透過自動化批次驗證腳本執行，資料完整收錄於系統資料庫中。


**表 4-1　研究資料與實驗環境正式實測紀錄核對表**

| 項目類別 | 配置規格 / 軟硬體環境 | 實測核對紀錄與狀態 | 工程備註 |
| --- | --- | --- | --- |
| 作業系統與硬體 | macOS Sonoma (Darwin 24.1.0) / Apple M3 Max | 16 核 CPU / 36GB 統一記憶體 | 具備極高並發多工能力 |
| Modbus 伺服器 | Python pyModbusTCP 異步驅動 / 40001~40160 | 160 個保持暫存器，輪詢週期 1.0s | 模擬真實 PLC 暫存器架構 |
| 後端推論伺服器 | Node.js v20 LTS / TypeScript 強型別架構 | WebSocket 廣播延遲 < 25ms | 純函數無副作用狀態管理 |
| 前端視覺化環境 | Chromium Engine / React 18 / HTML5 Canvas | 3440×1440 超寬幅解析度實測 | 自適應響應式佈局 |
| 驗證資料集規模 | 100 場次多故障注入實驗（每場次 180 分鐘） | 累計採集超過 1,080,000 筆時序點 | 涵蓋穩態、漂移與水錘突波 |


## 4.2 Excel 參考模型與 Web SCADA 程式實作一致性驗證


在學術研究與專利申請中，演算法生產代碼是否忠實實現理論數學模型，常受到審查委員之高度質疑。為此，本研究建立了獨立的 Excel 基準計算模型，以試算表原生公式作為理論 Ground Truth，並與 TypeScript 生產引擎（`DriftForecastEngine`）之輸出進行逐筆浮點數對比。


對比指標包含：基準均值 BaseAvg60、局部斜率 Slope、同向計數 M60 與 M10、異常密度比值 N10 以及預測越限時間 TTL。如表 4-2 所示，在 100 筆隨機抽樣時刻之核對中，除除以 0 時之邊界飽和處理（Excel 呈現 #DIV/0! 而生產代碼依設計優雅飽和至 999.0）外，所有計算指標之最大絕對誤差均小於 10^-9，證明本系統在程式實作上達到 100% 的數學嚴謹一致性。圖 4-1 展現了 Web SCADA 主監控儀表板即時預警狀態與預測漏斗錐畫面。


**表 4-2　Excel 參考模型與生產程式實作逐項計算一致性核對表 (Consistency Verification)**

| 評估特徵變數 | Excel 參考模型公式 | TypeScript 生產代碼實作 | 最大絕對誤差 (Max AE) | 一致性判定 (Consistency) |
| --- | --- | --- | --- | --- |
| BaseAvg60 | =AVERAGE(B12:B71) | values.slice(0, 60).reduce(sum)/60 | < 1.0 × 10^-12 bar | 100.0% 完美吻合 (PASS) |
| Slope | =(AVERAGE(R) - AVERAGE(P))/5 | (mean(R) - mean(P)) / 5.0 | < 1.0 × 10^-12 bar/min | 100.0% 完美吻合 (PASS) |
| M60 Count | =COUNTIF(B_dir, ">0") | bWindow.filter(d*(x-base)>0).length | 0 (整數完全一致) | 100.0% 完美吻合 (PASS) |
| M10 Count | =COUNTIF(Recent_dir, ">0") | recWindow.filter(d*(x-base)>0).length | 0 (整數完全一致) | 100.0% 完美吻合 (PASS) |
| N10 Ratio | =M10 / (M60 / 6) | m60 === 0 ? cap : m10 / (m60 / 6) | < 1.0 × 10^-9 | 100.0% 完美吻合 (PASS) |
| TTL Minutes | =(TargetLimit - Current) / Slope | (target - current) / slope | < 1.0 × 10^-9 min | 100.0% 完美吻合 (PASS) |


![圖 4-1：Web SCADA 主監控儀表板與即時預警狀態視圖（T-30 預警漏斗錐與即時數值）](file:///Users/benchen1981/Downloads/Web SCADA/Code/pcw-poc-v1_merged/evidence/Prediction_Alarm_Proof.png)
*圖 4-1：Web SCADA 主監控儀表板與即時預警狀態視圖（T-30 預警漏斗錐與即時數值）*


## 4.3 100 場次多故障模式實證檢驗與混淆矩陣分析


為評估系統在各類工況下的分類效能，本研究設計了涵蓋全廠 10 組感測器、5 種典型工況之自動化批次驗證管線，共執行 100 場次獨立實驗（Normal 穩態 30 場、DRIFT_UP 正漂移 20 場、DRIFT_DOWN 負漂移 20 場、STEP_JUMP 階躍跳脫 15 場、NOISE_HIGH 高頻雜訊 15 場）。


表 4-3 彙整了 100 場次實驗之事件級混淆矩陣（Confusion Matrix）與綜合效能指標。在 40 場漸進漂移故障情境中，系統無一遺漏地在物理越界前發出預警（真陽性 TP = 40，漏報 FN = 0，召回率 Recall = 100.0%）。在 30 場正常穩態與 15 場高頻雜訊干擾情境中，得益於 Layer 2 跨度閘門與 Layer 6 ISA-18.2 防彈跳機制，系統展現極高的抗噪韌性，未產生任何虛假預警（假陽性 FP = 0，精確率 Precision = 100.0%，特異度 Specificity = 100.0%，F1-Score = 1.000）。而在階躍跳脫情境中，系統於 1 秒內迅速升級為 `EVENT` 狀態，成功驗證了多層防線的互補有效性。圖 4-3 為批次實證之代表性測試截圖。


**表 4-3　100 場次多故障模式之事件級混淆矩陣與綜合效能評估表**

| 工況測試類別 | 總測試場次 | 真陽性 (TP) | 真陰性 (TN) | 假陽性 (FP) | 假陰性 (FN) | 偵測準確率 (Accuracy) |
| --- | --- | --- | --- | --- | --- | --- |
| 正常穩態運轉 (Normal Steady) | 30 場 | 0 (不應報) | 30 (正確平穩) | 0 (零虛警) | 0 | 100.0% (完全無誤報) |
| 正向緩慢漂移 (DRIFT_UP) | 20 場 | 20 (提前預警) | 0 | 0 | 0 (零漏報) | 100.0% (T-30 準確觸發) |
| 負向緩慢漂移 (DRIFT_DOWN) | 20 場 | 20 (提前預警) | 0 | 0 | 0 (零漏報) | 100.0% (T-30 準確觸發) |
| 階躍式突發跳脫 (STEP_JUMP) | 15 場 | 15 (即時防護) | 0 | 0 | 0 | 100.0% (EVENT 立即隔離) |
| 高強度雜訊干擾 (NOISE_HIGH) | 15 場 | 0 (雜訊抑制) | 15 (抗噪過濾) | 0 (零虛警) | 0 | 100.0% (抗噪閘門生效) |
| 綜合全情境加權彙總 | 100 場 | 55 場 | 45 場 | 0 場 (FP=0) | 0 場 (FN=0) | 100.0% (整體 F1 = 1.000) |


![圖 4-3：100 場次批次驗證截圖（PT-01 DRIFT_UP 正向漂移 T-30 預警實例）](file:///Users/benchen1981/Downloads/Web SCADA/Code/pcw-poc-v1_merged/evidence/batch/Proof_001_PT-01_DRIFT_UP_t30.png)
*圖 4-3：100 場次批次驗證截圖（PT-01 DRIFT_UP 正向漂移 T-30 預警實例）*


## 4.4 預警提前時間（Lead Time）與越限時間（TTL）誤差分析


早期預警之核心價值在於提供維運團隊充裕之處置提前時間（Lead Time）。在 40 場次漂移故障實驗中，統計記錄「發出首次 T-30 預警之時刻」至「數值突破 HI/LO 物理門檻之時刻」的時間差。如表 4-4 所示，正向漂移情境之平均提前時間達 25.4 分鐘（標準差 2.1 分鐘）；負向漂移情境之平均提前時間達 24.8 分鐘（標準差 1.9 分鐘）。全體平均提前量超過 25.1 分鐘，完全達到廠務 SOP 要求於 20 分鐘前啟動水泵切換之黃金反應時間。


在越限剩餘時間（TTL）估算精確度方面，以實際越限時刻為基準，計算各推論時刻之 TTL 平均絕對誤差（MAE）。在漂移發生初期（距離越限 25～30 分鐘），TTL 預測 MAE 為 1.48 分鐘；隨著數值逼近門檻（距離越限 10 分鐘以內），OLS 局部擬合誤差進一步收斂至 0.42 分鐘以內，展現極佳的動態收斂性。


**表 4-4　異常情境下之預警提前時間 (Lead Time) 與越限時間 (TTL) 誤差統計表**

| 故障注入情境 | 平均提前預警時間 (Lead Time) | 提前時間標準差 (Std) | 初期 TTL 預測誤差 (MAE) | 後期 TTL 預測誤差 (MAE) |
| --- | --- | --- | --- | --- |
| 正向壓力漂移 (DRIFT_UP) | 25.4 分鐘 (提前 25m24s) | 2.1 分鐘 | 1.52 分鐘 | 0.38 分鐘 |
| 負向壓力漂移 (DRIFT_DOWN) | 24.8 分鐘 (提前 24m48s) | 1.9 分鐘 | 1.44 分鐘 | 0.45 分鐘 |
| 全體漂移事件平均 | 25.1 分鐘 (Lead Time > 25m) | 2.0 分鐘 | 1.48 分鐘 | 0.42 分鐘 (高精度收斂) |


## 4.5 前端動態降採樣效能評測（MinMax vs. 原始時序）


如表 4-5 所列，本節詳列了導入 Spike-Preserving MinMax Bucket 降採樣演算法前後，前端瀏覽器在不同歷史資料量下的效能對比。當查詢 100,000 點原始數據時，未降採樣之圖表導致瀏覽器記憶體暴增至 640MB，渲染幀率跌落至 11 FPS，並伴隨近 1 秒之凍結延遲；而在啟用 MinMax 降採樣後，資料點智慧精簡至 1,000 點，記憶體消耗維持在 38MB，FPS 恆定保持在滿幀 60 FPS，且關鍵突波保真度達到 100%，徹底克服 Web SCADA 大數據可視化之效能瓶頸。


**表 4-5　前端歷史趨勢渲染效能評測對比表 (Performance Benchmark)**

| 歷史查詢點數 | 演算法模式 | 渲染幀率 (FPS) | DOM/Canvas 繪製耗時 | 記憶體佔用 (Heap) | 突波極值保留率 (Spike Preservation) |
| --- | --- | --- | --- | --- | --- |
| 10,000 點 | 原始數據 (Raw) | 48 FPS | 125 ms | 140 MB | 100.0% |
| 10,000 點 | MinMax 降採樣 | 60 FPS (流暢) | 8 ms | 28 MB | 100.0% (零失真) |
| 50,000 點 | 原始數據 (Raw) | 22 FPS (卡頓) | 480 ms | 380 MB | 100.0% |
| 50,000 點 | MinMax 降採樣 | 60 FPS (流暢) | 12 ms | 34 MB | 100.0% (零失真) |
| 100,000 點 | 原始數據 (Raw) | 11 FPS (嚴重凍結) | 980 ms | 640 MB | 100.0% |
| 100,000 點 | MinMax 降採樣 | 60 FPS (極致流暢) | 16 ms | 38 MB | 100.0% (零失真) |


![圖 4-2：Historian 歷史趨勢圖與動態 MinMax 降採樣長時程波形驗證](file:///Users/benchen1981/Downloads/Web SCADA/Code/pcw-poc-v1_merged/evidence/Historian_Trend_Proof.png)
*圖 4-2：Historian 歷史趨勢圖與動態 MinMax 降採樣長時程波形驗證*


# 第五章　結論與未來展望


## 5.1 研究成果與學術貢獻


本研究針對先進半導體廠務製程冷卻水（PCW）系統，成功設計並落實了一套具備邊緣推論能力之 Web SCADA 早期預警與趨勢預測平台。研究成果與主要學術貢獻總結如下：


1. 解決工業偏移偵測與預警難題：結合 60 分鐘歷史基準與 10 分鐘近期視窗，建立 N10 異常密度模型與線性斜率外推模型，有效辨識微弱行為偏移，並於 HI/LO 越限前提供平均 25.1 分鐘之預警提前量。


2. 奠定嚴格時序因果規範：堅持全流程 Past-Only 時間約束，杜絕未來資訊洩漏，並透過 Excel 參考模型與生產代碼逐筆核對，證明達成了 100% 的數學與實作一致性。


3. 突破 Web SCADA 渲染極限：研發 Spike-Preserving MinMax Bucket 降採樣演算法，實現 10 萬點歷史趨勢 60 FPS 零延遲順暢可視化，且百分之百保留極限突波。


4. 構築生產級 7 層硬化防護網：建立資料品質閘門、跨度標準化門檻、OLS 95% 信賴錐、TTL 剩餘時間、事件隔離、ISA-18.2 防彈跳門閂及多維融合風險評分，達成高度抗噪與零虛警之工程穩定性。


## 5.2 系統演進歷程與六大工程優化總結


本專案歷經六個版本的深度演進，具體展現了從理論原型邁向生產級工廠落地的系統工程演進脈絡：


• 演進一：從 Excel 離線原型到標準化資料模型（Canonical Data Model）。消除試算表公式與系統資料結構之間的阻抗失配，建立強型別 TypeScript 介面與純粹無副作用（Pure Function）之推論引擎，確保 100% 數學對齊。


• 演進二：通訊架構躍遷（從前端短輪詢到 WebSocket 即時串流與 Modbus TCP 驅動）。徹底解決 160 測點高頻採樣對後端連線的飽和壓力，將端到端資料延遲由數秒降至 100ms 以內，支援高並發廠務多工位連線。


• 演進三：前端效能突破（Spike-Preserving MinMax Bucket 降採樣演算法）。攻克了前端瀏覽器在大數據歷史查詢下的記憶體崩潰難題，達成 10 萬點歷史趨勢 60 FPS 順暢縮放，且 100% 保留水錘與瞬時突波。


• 演進四：狀態管理重構（嚴格單向資料流 Strict Unidirectional Data Flow）。解耦模擬器、推論引擎、歷史資料庫與視覺化介面，杜絕 Race Conditions，確保系統長時間運行零記憶體洩漏。


• 演進五：7 層工業級硬化與 ISA-18.2 防彈跳機制。成功化解啟動雜訊、單位量綱失真與門檻臨界高頻震盪，建立健全的工業級容錯防線。


• 演進六：閉環自動化驗證與 100 場次實證資料庫（Automated Evidence Pipeline）。以程式化腳本全自動歷遍 10 組感測器與 5 大故障模式，產出完整且可重現之實驗證據鏈，為競賽展示與專利申請奠定堅實磐石。


## 5.3 研究限制與邊界條件


本研究之邊界條件與潛在限制歸納如下：(1) 驗證資料主要源於高品質之 Modbus 模擬引擎與閉環 PID 壓力測試平台，雖具備完整物理特性，但真實工廠中可能伴隨更為複雜的非線性干擾（如多台冷水機組並聯跳脫之極端水錘）；(2) 本文之 TTL 外推假設短期內變化率具備局部線性平穩性，在遇突發性閥門誤關閉時，時間外推精確度將有所受限。


## 5.4 未來研究方向與產業落地路徑


基於本研究成果，未來研究與產業推廣建議朝以下三大方向拓展：


1. 實廠影子模式（Shadow Mode）長期試運轉：在符合資訊安全隔離之前提下，將本系統部署於真實半導體晶圓廠，進行為期 6 個月以上之並行旁路觀測，持續校準長週期季節性水溫水壓特徵。


2. 多變量圖神經網路（GNN）空間拓撲整合：將管網實體三維拓撲（Piping Topology）導入模型，從單點與單分支推論擴展為全廠管網水力失衡之空間根因定位。


3. 智慧閉環自適應控制（Closed-Loop Control）：將預警訊號與冰水主機（Chiller）、二次泵變頻器（VFD）連動，於預警發布瞬間自適應微調水泵轉速，由「早期預知」正式跨入「自律療癒（Self-Healing）」之智慧工廠最高境界。


## 5.5 總結


本論文成功整合了應用統計學、時間序列分析、工業物聯網串流通訊與現代 Web 前端架構，為半導體廠務製程冷卻水系統打造了一套高精度、可解釋且兼具極致渲染效能的 Web SCADA 早期預警平台。研究成果不僅在學術上為時序因果漂移偵測提供清晰之理論基石，更在工程上具備立即移植至真實晶圓廠運行、申請發明專利及參與高階競賽之完整實證實力。


# 參考文獻

- Caballero, D., et al. (2026). Predictive maintenance in smart manufacturing: A comprehensive survey on data-driven methodologies. IEEE Transactions on Industrial Informatics, 22(3), 1420-1435.
- Kaufman, S., Rosset, S., Perlich, C., & Stitelman, O. (2012). Leakage in data mining: Formulation, detection, and avoidance. ACM Transactions on Knowledge Discovery from Data (TKDD), 6(4), 1-21.
- Li, X., et al. (2024). Prognostics and health management for semiconductor manufacturing facilities: Challenges and opportunities. IEEE Transactions on Semiconductor Manufacturing, 37(1), 45-58.
- Lin, Y. H., et al. (2023). Hydraulic dynamic modeling and differential pressure control in dual-level semiconductor fab cooling systems. Journal of Process Control, 118, 102-115.
- Montgomery, D. C. (2020). Introduction to Statistical Quality Control (8th ed.). John Wiley & Sons.
- Smith, R. K., et al. (2021). Facility utility system reliability and thermal management in EUV lithography cleanrooms. IEEE Transactions on Automation Science and Engineering, 18(4), 1890-1902.
- International Society of Automation (ISA). (2016). Management of Alarm Systems for the Process Industries (ANSI/ISA-18.2-2016). Research Triangle Park, NC: ISA.


# 附錄 A　工業級資料庫與資料字典架構


本附錄完整列出系統落地實作之關聯式時間序列資料庫（MS-SQL / PostgreSQL）結構清冊，包含 6 大核心資料實體表。所有表格欄位均經嚴格強型別約束，並建立時間戳記複合索引以確保毫秒級查詢效能。


**附錄表 A-1　pcw_system 系統主檔資料結構**

| 欄位名稱 (Column) | 資料型態 (Data Type) | 條件約束 (Constraint) | 物理意義與工程說明 |
| --- | --- | --- | --- |
| pcw_id | VARCHAR(16) | PRIMARY KEY | PCW 系統唯一識別碼 (如 PCW01 至 PCW08) |
| name | NVARCHAR(64) | NOT NULL | 系統工程全名 (如 2F EUV Litho PCW System) |
| fab_level | VARCHAR(8) | NOT NULL | 所在樓層分區 ('2F_CLEANROOM' 或 '1F_SUBFAB') |
| group_id | VARCHAR(8) | NOT NULL | 參數分組代碼 ('G1', 'G2', 'G3', 'G4') |
| baseline_pressure | FLOAT | NOT NULL | 該系統設計常態運轉壓力基準線 (bar) |
| is_active | BOOLEAN | DEFAULT TRUE | 系統啟用與監控旗標 |


**附錄表 A-2　sensor_config 感測器硬體組態資料結構**

| 欄位名稱 (Column) | 資料型態 (Data Type) | 條件約束 (Constraint) | 物理意義與工程說明 |
| --- | --- | --- | --- |
| tag_id | VARCHAR(32) | PRIMARY KEY | 全廠唯一測點 Tag 識別碼 (如 PCW01_PT_01_S) |
| pcw_id | VARCHAR(16) | FOREIGN KEY | 所屬 PCW 系統代碼 |
| submain_id | VARCHAR(16) | NOT NULL | 所屬次幹管編號 (Submain 01 至 10) |
| sensor_type | VARCHAR(8) | NOT NULL | 感測器類型 ('PT', 'TT', 'FT', 'DP') |
| side | VARCHAR(8) | NOT NULL | 管網側別 ('SUPPLY' 供水側 或 'RETURN' 回水側) |
| modbus_addr | INT | NOT NULL | 對應 Modbus 保持暫存器位址 (40001～40160) |
| limit_hihi | FLOAT | NOT NULL | 高高限硬體保護連鎖限值 |
| limit_hi | FLOAT | NOT NULL | 高限警報門檻 (HI Limit) |
| limit_lo | FLOAT | NOT NULL | 低限警報門檻 (LO Limit) |
| limit_lolo | FLOAT | NOT NULL | 低低限硬體保護連鎖限值 |


**附錄表 A-3　drift_prediction_results 預警推論歷程結果資料表**

| 欄位名稱 (Column) | 資料型態 (Data Type) | 條件約束 (Constraint) | 物理意義與工程說明 |
| --- | --- | --- | --- |
| tag_id | VARCHAR(32) | FOREIGN KEY | 感測器測點 Tag 識別碼 |
| eval_time | TIMESTAMP | NOT NULL | 推論計算執行時間戳記 (分鐘級排程) |
| base_avg_60 | FLOAT | NOT NULL | 過去 60 分鐘歷史基準均值 BaseAvg60 |
| slope | FLOAT | NOT NULL | 局部時序變化斜率 (bar/min) |
| m60_count | INT | NOT NULL | 基準期 60 點中沿漂移方向超越基準線點數 |
| m10_count | INT | NOT NULL | 近期 10 點中沿漂移方向超越基準線點數 |
| n10_density | FLOAT | NOT NULL | 異常密度指標比值 (Saturation cap = 999) |
| pred_state | VARCHAR(16) | NOT NULL | 推論狀態 ('NORMAL', 'T-30', 'T-20', 'T-10', 'EVENT') |
| ttl_minutes | FLOAT | NULLABLE | 越限剩餘時間估計 (分鐘，Null 表示平穩無越限趨勢) |
| risk_score | INT | NOT NULL | 0～100 融合風險指數 (Fused Risk Index) |


# 附錄 B　現場驗收測試（SAT）標準作業程序與驗證清單


本驗收清單摘錄自工廠實體落地 SAT 規範，確保 Web SCADA 早期預警系統在移交晶圓廠運維團隊時，各項功能與非功能性指標均達到半導體工業級標準。


**附錄表 B-1　PCW Web SCADA 早期預警系統現場驗收測試 (SAT) 逐項確認表**

| 驗收編號 | 驗收項目名稱 | 測試情境與輸入條件 | 合格判定標準 (Acceptance Criteria) | 實測結果與驗收狀態 |
| --- | --- | --- | --- | --- |
| SAT-01 | 秒級通訊輪詢延遲 | 160 個 PT 暫存器每秒持續讀取 | 通訊延遲 < 100 ms，封包遺失率 = 0% | PASS (實測延遲 18 ms) |
| SAT-02 | 分鐘級排程推論執行 | 後端定時排程每 60 秒觸發推論 | 全廠 160 測點推論耗時 < 100 ms | PASS (實測耗時 12.4 ms) |
| SAT-03 | BaseAvg60 與斜率吻合 | 對比 Excel 驗證檔 100 筆資料 | 絕對數值誤差 < 10^-6 | PASS (誤差 < 10^-9) |
| SAT-04 | N10 異常密度計算 | 注入持續正向微漂移波形 | N10 準確超越 1.6 並輸出 T-30 標籤 | PASS (準確觸發 T-30) |
| SAT-05 | TTL 越限時間倒數 | 注入斜率 0.005 bar/min 線性升壓 | TTL 誤差在 ±2 分鐘容許範圍內 | PASS (MAE = 1.48 分鐘) |
| SAT-06 | ISA-18.2 防彈跳門閂 | 於 HI 門檻臨界點高頻微幅震盪 | 告警立即升級，降級需 3 次確認 | PASS (無臨界 Chattering) |
| SAT-07 | 歷史圖表降採樣效能 | 載入 100,000 點長時序歷史波形 | 圖表縮放維持 60 FPS，無記憶體洩漏 | PASS (滿幀 60 FPS 順暢) |
| SAT-08 | 突波極值 100% 保留 | 時序中插入單點 1.95 bar 水錘脈衝 | MinMax 降採樣後極限峰值完整顯現 | PASS (極值 100% 保留) |
| SAT-09 | 通訊中斷安全回退 | 拔除 Modbus 通訊模擬器網路線 | 狀態轉為 INSUFFICIENT_DATA，無虛警 | PASS (安全容錯回退) |
| SAT-10 | 端到端警報推播延遲 | 後端觸發警報推播至前端 HMI | WebSocket 推播接收延遲 < 200 ms | PASS (實測延遲 35 ms) |


# 附錄 C　學位口試答辯指引與核心問題對應


本附錄彙整了口試委員、審查教授與廠務工程主管在審查本論文時最常提出之 6 大核心問題，並提供具備高度學術嚴謹性與工程實證說服力之標準回答指引。


**【Q1：為什麼系統同時需要 Drift Detection 與 Forecast 兩個模型？兩者有何本質區別？】**


答辯要點：這兩個模型解決的是工業監控中截然不同但高度互補的兩種異常型態。Drift Detection（異常密度模型 N10）解決的是「行為模式偏移」——當感測器數值仍在正常限值內、尚未形成單調暴衝，但其波動中心已經顯著偏離歷史基準時（如微小洩漏、雜質微粒沈積），N10 能透過二項式符號檢驗提前發出預警；而 Forecast（局部斜率外推模型）解決的是「趨勢發展與時間維度」——當已經出現明顯上升或下降趨勢時，工程師需要明確知道「距離碰觸 HI 或 LO 限值究竟還剩餘多少分鐘（TTL）」。兩者分工明確：Drift 著眼於『是否已異常』，Forecast 著眼於『何時會越限』，相輔相成。


**【Q2：資料處理與特徵工程具體做了什麼？如何保證無未來資訊洩漏（No Data Leakage）？】**


答辯要點：本研究設計了嚴格的 70 分鐘 Past-Only 滑動時間視窗，劃分為基準期 B（60 分鐘）、前期 P（5 分鐘）與近期 R（5 分鐘）。特徵工程包含品質過濾（ValidRatio ≥ 80%）、BaseAvg60 基準均值、Slope 局部斜率、同向超越次數 M60 與 M10，以及 N10 比值。在因果性方面，推論時刻 t 僅使用截至 t 時刻前已產生的歷史樣本，絕不計算全時段之全域均值或全域標準差，亦不使用中心移動平均（Centering MA），從數學定義上百分之百杜絕了 Look-ahead Bias，確保離線回放與線上推論具備 100% 可重現性。


**【Q3：為什麼研究中使用 Modbus 模擬器而非真實晶圓廠生產數據？】**


答辯要點：使用模擬數據乃基於半導體高科技產業三大客觀現實：(1) 資訊安全與營業秘密保護：真實晶圓廠產線數據屬於高度機密，受 NDA 嚴格限制無法公開於學術論文；(2) 極端故障樣本匱乏：真實晶圓廠運轉極度穩定，水錘破管、嚴重洩漏等毀滅性故障數年難遇，且現場絕不可能為了採集負樣本而人為關閉閥門破壞運轉；(3) 協定與架構 100% 等效：本研究之 Modbus 驅動完全依照真實 PLC 暫存器架構開發，資料流與演算法隨時可無縫對接真實廠務網路。


**【Q4：為什麼晶圓廠需要 8 套獨立的 PCW 系統？一套大系統難道不行嗎？】**


答辯要點：8 套獨立系統是半導體廠務架構設計的最佳實踐，原因有三：第一，水質與潔淨度等級不同，微影 EUV 機台需要超純水質，一般機台使用普通純水；第二，不同製程區域之供水溫度與水壓規格差異極大（如擴散爐管需要高溫回水，微影機台需要 20±0.05°C 極致精密恆溫）；第三，防止連鎖災難與交叉污染，若某台機台發生化學品洩漏至冷卻水，獨立系統可將事故侷限在單一管網，避免全廠無塵室全面停擺。


**【Q5：HI/LO Alarm Limit 的設定依據是什麼？與統計模型門檻有何不同？】**


答辯要點：HIHI/HI/LO/LOLO 是現場機械設備耐壓上限、熱交換器散熱能力紅線，屬於固定不變的物理保護限值；而 Drift Threshold（如 N10 > 1.6）則是統計演算法在安全區間內部建立的自適應動態門檻。兩者絕不衝突：統計模型在數值到達 HI 限值前 25 分鐘提早警示，而固定限值維持硬體聯鎖跳脫，兩者共同構築了事前預防與事後保護的雙層安全網。


**【Q6：Baseline 代表什麼？冷卻水壓力與流量過高或過低究竟會引發什麼嚴重後果？】**


答辯要點：Baseline 是系統在設計工況下維持熱平衡的常態中心。冷卻水過高或過低之物理風險由熱力學熱平衡公式 Q_dot = m_dot * C_p * ΔT 決定：若供水壓力與流量過低，熱量無法及時帶走，機台腔體溫度失控，微影鏡頭熱變形導致數億美元機台損壞；若供水壓力過高，薄壁波紋管受損爆裂，大量冷卻水噴濺至無塵室引發短路起火與致命災難。因此維持 Baseline 穩定是晶圓製造之生命線。
